<!DOCTYPE html>
<html lang="id">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0, maximum-scale=1.0, user-scalable=no, viewport-fit=cover">
  <meta name="theme-color" content="#090e17">
  <meta name="apple-mobile-web-app-capable" content="yes">
  <meta name="apple-mobile-web-app-status-bar-style" content="black-translucent">
  <meta name="description" content="Sistem Monitoring Hidrolika & Tekanan Pipa Air Minum Prodist Scada">
  <link rel="manifest" href="manifest.json">
  <title>Prodist Scada - Monitoring Jaringan Pipa</title>
  <link rel="icon" type="image/jpeg" href="logo.jpg">
  
  <!-- Leaflet CSS & Fonts -->
  <link rel="stylesheet" href="leaflet/leaflet.css" />
  <link rel="preconnect" href="https://fonts.googleapis.com">
  <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
  <link href="https://fonts.googleapis.com/css2?family=Plus+Jakarta+Sans:wght@400;500;600;700;800&family=JetBrains+Mono:wght@500;700&display=swap" rel="stylesheet">
  
  <!-- Hydraulic Engine Module -->
  <script src="scada_hydraulic_engine.js"></script>
  <!-- Supabase Realtime Cloud SDK -->
  <script src="https://cdn.jsdelivr.net/npm/@supabase/supabase-js@2"></script>

  <style>
    :root {
      --bg-dark: #090e17;
      --bg-card: #111a2e;
      --bg-card-hover: #16223b;
      --border-color: #1e293b;
      --border-glow: #38bdf840;
      --accent-cyan: #06b6d4;
      --accent-blue: #3b82f6;
      --accent-emerald: #10b981;
      --accent-amber: #f59e0b;
      --accent-rose: #f43f5e;
      --text-main: #f8fafc;
      --text-muted: #94a3b8;
      --font-sans: 'Plus Jakarta Sans', sans-serif;
      --font-mono: 'JetBrains Mono', monospace;
    }

    * {
      box-sizing: border-box;
      margin: 0;
      padding: 0;
    }

    body {
      font-family: var(--font-sans);
      background-color: var(--bg-dark);
      color: var(--text-main);
      overflow: hidden;
      height: 100vh;
      display: flex;
      flex-direction: column;
    }

    /* Top Navigation Bar */
    header {
      background: linear-gradient(180deg, #0f172a 0%, #090e17 100%);
      border-bottom: 1px solid var(--border-color);
      padding: 10px 18px;
      display: flex;
      align-items: center;
      justify-content: space-between;
      z-index: 1000;
      box-shadow: 0 4px 20px rgba(0, 0, 0, 0.5);
    }

    .brand-section {
      display: flex;
      align-items: center;
      gap: 12px;
    }

    .brand-logo {
      width: 42px;
      height: 42px;
      border-radius: 10px;
      overflow: hidden;
      display: flex;
      align-items: center;
      justify-content: center;
      box-shadow: 0 0 15px rgba(2, 132, 199, 0.5);
      background: #ffffff;
      border: 1px solid rgba(255, 255, 255, 0.25);
      flex-shrink: 0;
    }

    .brand-logo img {
      width: 100%;
      height: 100%;
      object-fit: cover;
      display: block;
    }

    .brand-text h1 {
      font-size: 15px;
      font-weight: 800;
      letter-spacing: -0.02em;
      color: #ffffff;
      display: flex;
      align-items: center;
      gap: 8px;
    }

    .brand-text p {
      font-size: 11px;
      color: var(--text-muted);
      font-weight: 500;
    }

    .scada-badge {
      background: rgba(6, 182, 212, 0.15);
      border: 1px solid rgba(6, 182, 212, 0.4);
      color: #38bdf8;
      font-size: 10px;
      font-weight: 700;
      padding: 2px 8px;
      border-radius: 6px;
      letter-spacing: 0.05em;
    }

    .header-actions {
      display: flex;
      align-items: center;
      gap: 8px;
    }

    .btn {
      font-family: var(--font-sans);
      font-size: 12px;
      font-weight: 600;
      padding: 7px 12px;
      border-radius: 8px;
      border: 1px solid transparent;
      cursor: pointer;
      display: inline-flex;
      align-items: center;
      gap: 6px;
      transition: all 0.2s ease;
      white-space: nowrap;
    }

    .btn-manual {
      background: linear-gradient(135deg, #0284c7 0%, #0369a1 100%);
      color: white;
      border-color: #38bdf860;
      box-shadow: 0 0 12px rgba(2, 132, 199, 0.35);
    }
    .btn-manual:hover {
      background: linear-gradient(135deg, #0369a1 0%, #075985 100%);
      box-shadow: 0 0 18px rgba(2, 132, 199, 0.6);
      transform: translateY(-1px);
    }

    .btn-ai {
      background: linear-gradient(135deg, #6366f1 0%, #4f46e5 100%);
      color: white;
      border-color: #818cf860;
      box-shadow: 0 0 12px rgba(99, 102, 241, 0.35);
    }
    .btn-ai:hover {
      background: linear-gradient(135deg, #4f46e5 0%, #4338ca 100%);
      box-shadow: 0 0 18px rgba(99, 102, 241, 0.6);
      transform: translateY(-1px);
    }

    .btn-accent {
      background: linear-gradient(135deg, #059669 0%, #047857 100%);
      color: white;
      border-color: #34d39960;
    }
    .btn-accent:hover {
      background: linear-gradient(135deg, #047857 0%, #065f46 100%);
      transform: translateY(-1px);
    }

    .btn-dark {
      background: var(--bg-card);
      color: var(--text-main);
      border: 1px solid var(--border-color);
    }
    .btn-dark:hover {
      background: var(--bg-card-hover);
      border-color: var(--text-muted);
    }

    /* Main Workspace Layout */
    .workspace {
      display: flex;
      flex: 1;
      position: relative;
      overflow: hidden;
    }

    /* Left Map Viewport */
    #map-container {
      flex: 1;
      height: 100%;
      position: relative;
    }

    #map {
      width: 100%;
      height: 100%;
      background: #0b1320;
    }

    /* Right Sidebar SCADA Panel */
    .scada-sidebar {
      width: 420px;
      background: var(--bg-card);
      border-left: 1px solid var(--border-color);
      display: flex;
      flex-direction: column;
      z-index: 500;
      box-shadow: -4px 0 25px rgba(0, 0, 0, 0.4);
    }

    /* KPI Cards Row (Overlay over Map) */
    .kpi-overlay {
      position: absolute;
      top: 14px;
      left: 14px;
      right: 440px;
      z-index: 400;
      display: grid;
      grid-template-columns: repeat(4, 1fr);
      gap: 10px;
      pointer-events: none;
    }

    .kpi-card {
      background: rgba(17, 26, 46, 0.90);
      backdrop-filter: blur(12px);
      border: 1px solid rgba(255, 255, 255, 0.1);
      border-radius: 12px;
      padding: 10px 14px;
      box-shadow: 0 8px 32px rgba(0, 0, 0, 0.45);
      pointer-events: auto;
      transition: transform 0.2s, border-color 0.2s;
    }
    .kpi-card:hover {
      border-color: var(--border-glow);
      transform: translateY(-2px);
    }

    .kpi-header {
      display: flex;
      align-items: center;
      justify-content: space-between;
      margin-bottom: 3px;
    }

    .kpi-title {
      font-size: 10.5px;
      font-weight: 700;
      text-transform: uppercase;
      letter-spacing: 0.04em;
      color: var(--text-muted);
    }

    .kpi-icon {
      font-size: 15px;
    }

    .kpi-value {
      font-family: var(--font-mono);
      font-size: 20px;
      font-weight: 700;
      color: #ffffff;
      line-height: 1.2;
    }

    .kpi-subtext {
      font-size: 10.5px;
      color: var(--text-muted);
      margin-top: 2px;
    }

    /* Map Legend Overlay */
    .map-legend {
      position: absolute;
      bottom: 24px;
      left: 16px;
      z-index: 400;
      background: rgba(17, 26, 46, 0.92);
      backdrop-filter: blur(8px);
      border: 1px solid rgba(255, 255, 255, 0.1);
      border-radius: 10px;
      padding: 10px 14px;
      font-size: 11px;
      box-shadow: 0 4px 20px rgba(0, 0, 0, 0.4);
    }

    .legend-title {
      font-weight: 700;
      color: #ffffff;
      margin-bottom: 6px;
      font-size: 11px;
    }

    .legend-item {
      display: flex;
      align-items: center;
      gap: 8px;
      margin-bottom: 4px;
      color: var(--text-muted);
    }

    .legend-color {
      width: 20px;
      height: 4px;
      border-radius: 2px;
    }

    /* Sidebar Tabs & Content */
    .sidebar-tabs {
      display: flex;
      border-bottom: 1px solid var(--border-color);
      background: #0d1525;
      overflow-x: auto;
      scrollbar-width: none;
    }
    .sidebar-tabs::-webkit-scrollbar {
      display: none;
    }

    .tab-btn {
      flex: 1;
      padding: 11px 6px;
      background: transparent;
      border: none;
      color: var(--text-muted);
      font-family: var(--font-sans);
      font-size: 11px;
      font-weight: 600;
      cursor: pointer;
      display: flex;
      align-items: center;
      justify-content: center;
      gap: 5px;
      white-space: nowrap;
      transition: color 0.15s, border-color 0.15s;
      border-bottom: 2px solid transparent;
    }

    .tab-btn.active {
      color: #38bdf8;
      border-bottom-color: #38bdf8;
      background: rgba(56, 189, 248, 0.05);
    }

    .sidebar-content {
      flex: 1;
      overflow-y: auto;
      padding: 16px;
    }

    /* Telemetry Stations List */
    .telemetry-card {
      background: #16223b;
      border: 1px solid var(--border-color);
      border-radius: 10px;
      padding: 12px;
      margin-bottom: 10px;
      cursor: pointer;
      transition: all 0.2s;
      position: relative;
    }
    .telemetry-card:hover {
      border-color: #38bdf8;
      background: #1c2b4a;
    }

    .telemetry-card-header {
      display: flex;
      align-items: center;
      justify-content: space-between;
      margin-bottom: 6px;
    }

    .station-name {
      font-weight: 700;
      font-size: 13px;
      color: #ffffff;
      display: flex;
      align-items: center;
      gap: 6px;
    }

    .pressure-pill {
      font-family: var(--font-mono);
      background: rgba(6, 182, 212, 0.2);
      border: 1px solid rgba(6, 182, 212, 0.4);
      color: #38bdf8;
      font-size: 12px;
      font-weight: 700;
      padding: 2px 8px;
      border-radius: 6px;
    }

    .station-meta {
      font-size: 11px;
      color: var(--text-muted);
      display: flex;
      flex-direction: column;
      gap: 2px;
    }

    .station-actions {
      display: flex;
      gap: 6px;
      margin-top: 8px;
      padding-top: 6px;
      border-top: 1px solid #1e293b;
    }

    .btn-xs {
      font-size: 10.5px;
      padding: 4px 8px;
      border-radius: 5px;
    }

    /* Modal Backdrop & Dialog */
    .modal-backdrop {
      position: fixed;
      inset: 0;
      background: rgba(0, 0, 0, 0.75);
      backdrop-filter: blur(6px);
      display: flex;
      align-items: center;
      justify-content: center;
      z-index: 99999;
      opacity: 0;
      pointer-events: none;
      transition: opacity 0.25s ease;
    }
    .modal-backdrop.active {
      opacity: 1;
      pointer-events: auto;
    }

    .modal-box {
      background: #111a2e;
      border: 1px solid #334155;
      border-radius: 16px;
      width: 92%;
      max-width: 620px;
      max-height: 90vh;
      overflow-y: auto;
      box-shadow: 0 25px 50px -12px rgba(0, 0, 0, 0.8), 0 0 30px rgba(6, 182, 212, 0.2);
      display: flex;
      flex-direction: column;
    }

    .modal-header {
      padding: 16px 20px;
      border-bottom: 1px solid var(--border-color);
      display: flex;
      align-items: center;
      justify-content: space-between;
    }

    .modal-header h3 {
      font-size: 15px;
      font-weight: 700;
      display: flex;
      align-items: center;
      gap: 8px;
    }

    .modal-close {
      background: transparent;
      border: none;
      color: var(--text-muted);
      font-size: 22px;
      cursor: pointer;
      line-height: 1;
    }
    .modal-close:hover {
      color: #ffffff;
    }

    .modal-body {
      padding: 20px;
      display: flex;
      flex-direction: column;
      gap: 14px;
    }

    /* Modal Mode Switcher Tabs */
    .modal-tab-bar {
      display: flex;
      background: #090e17;
      border-radius: 10px;
      padding: 4px;
      gap: 4px;
      border: 1px solid var(--border-color);
    }
    .modal-tab-btn {
      flex: 1;
      padding: 9px 12px;
      border: none;
      background: transparent;
      color: var(--text-muted);
      font-family: var(--font-sans);
      font-size: 12.5px;
      font-weight: 600;
      border-radius: 7px;
      cursor: pointer;
      display: flex;
      align-items: center;
      justify-content: center;
      gap: 6px;
      transition: all 0.2s;
    }
    .modal-tab-btn.active {
      background: linear-gradient(135deg, #0284c7 0%, #0369a1 100%);
      color: #ffffff;
      box-shadow: 0 2px 10px rgba(2, 132, 199, 0.4);
    }

    /* Presets for Quick Pressure */
    .preset-chips {
      display: flex;
      gap: 6px;
      flex-wrap: wrap;
      margin-top: 4px;
    }
    .chip {
      background: #1e293b;
      border: 1px solid #334155;
      color: #38bdf8;
      font-family: var(--font-mono);
      font-size: 11px;
      font-weight: 700;
      padding: 4px 9px;
      border-radius: 6px;
      cursor: pointer;
      transition: all 0.15s;
    }
    .chip:hover {
      background: #0284c7;
      color: white;
      border-color: #38bdf8;
    }

    /* Conversion preview badge */
    .conversion-box {
      background: rgba(6, 182, 212, 0.08);
      border: 1px solid rgba(6, 182, 212, 0.25);
      border-radius: 8px;
      padding: 10px 14px;
      display: grid;
      grid-template-columns: repeat(3, 1fr);
      gap: 8px;
      text-align: center;
      margin-top: 6px;
    }
    .conv-item span {
      display: block;
      font-size: 10px;
      color: var(--text-muted);
      text-transform: uppercase;
    }
    .conv-item b {
      font-family: var(--font-mono);
      font-size: 13px;
      color: #38bdf8;
    }

    /* Photo Upload Area */
    .drop-zone {
      border: 2px dashed #334155;
      border-radius: 12px;
      padding: 20px;
      text-align: center;
      background: rgba(15, 23, 42, 0.6);
      cursor: pointer;
      transition: all 0.2s;
      position: relative;
    }
    .drop-zone:hover, .drop-zone.dragover {
      border-color: #38bdf8;
      background: rgba(56, 189, 248, 0.05);
    }

    .preview-container {
      display: none;
      position: relative;
      margin-top: 10px;
      border-radius: 8px;
      overflow: hidden;
      max-height: 220px;
      background: #000;
    }
    .preview-image {
      width: 100%;
      height: 220px;
      object-fit: contain;
    }

    /* AI Result Card */
    .ai-result-card {
      display: none;
      background: linear-gradient(135deg, rgba(6, 182, 212, 0.1) 0%, rgba(59, 130, 246, 0.1) 100%);
      border: 1px solid rgba(56, 189, 248, 0.3);
      border-radius: 12px;
      padding: 14px;
    }

    .ai-result-grid {
      display: grid;
      grid-template-columns: 1fr 1fr;
      gap: 12px;
      margin-top: 10px;
    }

    .input-group {
      display: flex;
      flex-direction: column;
      gap: 5px;
    }

    .input-group label {
      font-size: 11.5px;
      font-weight: 600;
      color: var(--text-muted);
    }

    .input-control {
      background: #090e17;
      border: 1px solid var(--border-color);
      border-radius: 8px;
      padding: 8px 12px;
      color: #ffffff;
      font-family: var(--font-sans);
      font-size: 13px;
    }
    .input-control:focus {
      outline: none;
      border-color: #38bdf8;
      box-shadow: 0 0 10px rgba(56, 189, 248, 0.2);
    }

    /* Pulsing Sensor Marker */
    .scada-radar-icon {
      position: relative;
      width: 24px;
      height: 24px;
      background: #0284c7;
      border: 2px solid #ffffff;
      border-radius: 50%;
      box-shadow: 0 0 10px #0284c7;
    }
    .scada-radar-icon::after {
      content: '';
      position: absolute;
      inset: -6px;
      border: 2px solid #38bdf8;
      border-radius: 50%;
      animation: scada-pulse 2s infinite ease-out;
    }

    @keyframes scada-pulse {
      0% {
        transform: scale(0.6);
        opacity: 1;
      }
      100% {
        transform: scale(2.2);
        opacity: 0;
      }
    }

    /* Water Flow Moving Dash Animation on Pipes */
    @keyframes flowMoving {
      from { stroke-dashoffset: 32; }
      to { stroke-dashoffset: 0; }
    }
    .pipe-flowing-active {
      stroke-dasharray: 8, 8 !important;
      animation: flowMoving 1.4s linear infinite;
    }
    @keyframes leakPulse {
      0% { stroke-opacity: 1; }
      50% { stroke-opacity: 0.35; }
      100% { stroke-opacity: 1; }
    }
    .pipe-leak-warning {
      animation: leakPulse 1.2s ease-in-out infinite;
    }

    /* Tombol Pilihan Diameter Pipa Preset */
    .pipe-diam-btn {
      padding: 6px 4px !important;
      font-size: 11px !important;
      font-weight: 600 !important;
      text-align: center !important;
      justify-content: center !important;
      border: 1px solid #334155 !important;
      transition: all 0.2s ease !important;
    }
    .pipe-diam-btn.active {
      background: #0284c7 !important;
      color: #ffffff !important;
      border-color: #38bdf8 !important;
      box-shadow: 0 0 10px rgba(56, 189, 248, 0.4) !important;
    }

    /* Custom Leaflet Popup SCADA Theme */
    .leaflet-popup-content-wrapper {
      background: #111a2e !important;
      color: #f8fafc !important;
      border: 1px solid #334155;
      border-radius: 12px !important;
      box-shadow: 0 10px 25px rgba(0,0,0,0.6) !important;
    }
    .leaflet-popup-tip {
      background: #111a2e !important;
    }

    /* Custom Leaflet Layer Control SCADA Theme */
    .leaflet-control-layers {
      background: rgba(17, 26, 46, 0.95) !important;
      color: #f8fafc !important;
      border: 1px solid #334155 !important;
      border-radius: 10px !important;
      padding: 8px 12px !important;
      font-family: var(--font-sans) !important;
      font-size: 12px !important;
      box-shadow: 0 4px 20px rgba(0,0,0,0.5) !important;
    }
    .leaflet-control-layers-expanded {
      background: rgba(17, 26, 46, 0.95) !important;
    }
    .leaflet-control-layers label {
      cursor: pointer;
      margin-bottom: 4px;
      display: flex;
      align-items: center;
      gap: 6px;
    }

    /* Loading Spinner */
    .spinner {
      width: 18px;
      height: 18px;
      border: 2px solid rgba(255, 255, 255, 0.3);
      border-top-color: #ffffff;
      border-radius: 50%;
      animation: spin 0.8s linear infinite;
    }
    @keyframes spin {
      to { transform: rotate(360deg); }
    }

        /* Print Styles */
    @media print {
      body {
        background: #ffffff !important;
        color: #000000 !important;
        overflow: visible !important;
      }
      header, .header-actions, .kpi-overlay, .modal-backdrop, .leaflet-control-container, .map-legend {
        display: none !important;
      }
      .workspace {
        display: block !important;
        height: auto !important;
      }
      #map-container {
        height: 480px !important;
        page-break-after: always;
      }
      .scada-sidebar {
        width: 100% !important;
        border: none !important;
        box-shadow: none !important;
        background: #ffffff !important;
        color: #000000 !important;
      }
      .telemetry-card {
        background: #f8fafc !important;
        border: 1px solid #cbd5e1 !important;
        color: #0f172a !important;
      }
    }

    /* ================= MOBILE-FIRST RESPONSIVE STYLES (POLISHED) ================= */
    .mobile-header-actions { display: none; }
    .mobile-bottom-nav { display: none; }
    .mobile-drawer-header { display: none; }
    
    .fab-gps {
      position: absolute;
      bottom: 24px;
      right: 18px;
      width: 48px;
      height: 48px;
      border-radius: 50%;
      background: #0f172a;
      border: 2px solid #38bdf8;
      box-shadow: 0 4px 16px rgba(0, 0, 0, 0.6);
      display: flex;
      align-items: center;
      justify-content: center;
      font-size: 22px;
      color: #38bdf8;
      cursor: pointer;
      z-index: 950;
      transition: all 0.2s ease;
      touch-action: manipulation;
    }
    .fab-gps:active {
      transform: scale(0.92);
      background: #1e293b;
    }
    .fab-gps.loading {
      animation: spin 1s infinite linear;
    }

    /* GPS User Marker on Map */
    .gps-user-marker { position: relative; }
    .gps-pulse {
      width: 36px;
      height: 36px;
      background: rgba(56, 189, 248, 0.35);
      border-radius: 50%;
      position: absolute;
      left: -6px;
      top: -6px;
      animation: gpsPulseAnim 2s infinite ease-out;
    }
    .gps-dot {
      width: 14px;
      height: 14px;
      background: #0284c7;
      border: 2.5px solid #ffffff;
      border-radius: 50%;
      position: absolute;
      left: 5px;
      top: 5px;
      box-shadow: 0 0 10px rgba(2, 132, 199, 0.9);
    }
    @keyframes gpsPulseAnim {
      0% { transform: scale(0.4); opacity: 1; }
      100% { transform: scale(2.4); opacity: 0; }
    }

    /* SMARTPHONE MOBILE VIEWPORT (<= 768px) */
    @media (max-width: 768px) {
      html, body {
        height: 100% !important;
        height: 100dvh !important;
        margin: 0 !important;
        padding: 0 !important;
        overflow: hidden !important;
        display: flex !important;
        flex-direction: column !important;
        background-color: #090e17;
      }

      /* 1. Header: Sleek, 1 row only, zero overflow */
      header {
        flex: 0 0 50px !important;
        height: 50px !important;
        padding: 0 12px !important;
        display: flex !important;
        flex-direction: row !important;
        align-items: center !important;
        justify-content: space-between !important;
        background: #090e17 !important;
        border-bottom: 1px solid #1e293b !important;
        z-index: 1000 !important;
        box-sizing: border-box !important;
        overflow: hidden !important;
      }
      .brand-section {
        display: flex !important;
        align-items: center !important;
        gap: 8px !important;
        min-width: 0 !important;
      }
      .brand-logo {
        width: 32px !important;
        height: 32px !important;
        border-radius: 8px !important;
        flex-shrink: 0 !important;
      }
      .brand-logo img {
        width: 100% !important;
        height: 100% !important;
        object-fit: cover !important;
      }
      .brand-text h1 {
        font-size: 13px !important;
        font-weight: 800 !important;
        margin: 0 !important;
        white-space: nowrap !important;
        color: #ffffff !important;
        display: flex !important;
        align-items: center !important;
        gap: 6px !important;
      }
      .scada-badge {
        font-size: 8.5px !important;
        padding: 1px 5px !important;
        border-radius: 4px !important;
      }
      .brand-text p {
        display: none !important;
      }
      .header-actions.desktop-only {
        display: none !important;
      }
      .mobile-header-actions {
        display: flex !important;
        align-items: center !important;
        gap: 6px !important;
        flex-shrink: 0 !important;
      }
      .mobile-header-actions .btn {
        padding: 5px 9px !important;
        font-size: 12px !important;
        border-radius: 6px !important;
      }

      /* 2. Workspace: Takes exactly the space between Header (50px) & Bottom Nav (58px) */
      .workspace {
        flex: 1 1 auto !important;
        position: relative !important;
        width: 100% !important;
        height: auto !important;
        overflow: hidden !important;
        display: block !important;
        margin: 0 !important;
        padding: 0 !important;
      }
      #map-container {
        position: absolute !important;
        inset: 0 !important;
        width: 100% !important;
        height: 100% !important;
      }
      #map {
        width: 100% !important;
        height: 100% !important;
      }

      /* 3. Streamlined Horizontal KPI Mini-Pills (Single Row, Never Blocks the Map!) */
      .kpi-overlay {
        position: absolute !important;
        top: 8px !important;
        left: 8px !important;
        right: 62px !important; /* Space for layers icon */
        z-index: 500 !important;
        display: flex !important;
        grid-template-columns: none !important;
        flex-direction: row !important;
        gap: 6px !important;
        overflow-x: auto !important;
        scrollbar-width: none !important;
        -webkit-overflow-scrolling: touch !important;
        pointer-events: auto !important;
        padding: 2px 0 !important;
      }
      .kpi-overlay::-webkit-scrollbar {
        display: none !important;
      }
      .kpi-card {
        flex: 0 0 auto !important;
        min-width: auto !important;
        padding: 5px 9px !important;
        border-radius: 16px !important;
        background: rgba(15, 23, 42, 0.88) !important;
        backdrop-filter: blur(10px) !important;
        -webkit-backdrop-filter: blur(10px) !important;
        border: 1px solid rgba(56, 189, 248, 0.25) !important;
        display: flex !important;
        align-items: center !important;
        gap: 5px !important;
        box-shadow: 0 4px 12px rgba(0, 0, 0, 0.45) !important;
      }
      .kpi-header {
        margin-bottom: 0 !important;
        display: flex !important;
        align-items: center !important;
      }
      .kpi-title {
        display: none !important; /* Hide long title text on phone */
      }
      .kpi-icon {
        font-size: 13px !important;
        line-height: 1 !important;
      }
      .kpi-value {
        font-size: 12.5px !important;
        font-weight: 700 !important;
        color: #f8fafc !important;
        white-space: nowrap !important;
      }
      .kpi-value span {
        font-size: 10px !important;
        opacity: 0.8 !important;
      }
      .kpi-subtext {
        display: none !important;
      }

      
      /* Hide big map legend by default on mobile */
      .map-legend {
        display: none !important;
      }
      .btn-legend-pill {
        position: absolute !important;
        top: 46px !important;
        left: 8px !important;
        z-index: 500 !important;
        background: rgba(15, 23, 42, 0.90) !important;
        backdrop-filter: blur(10px) !important;
        -webkit-backdrop-filter: blur(10px) !important;
        border: 1px solid rgba(56, 189, 248, 0.3) !important;
        color: #38bdf8 !important;
        border-radius: 14px !important;
        font-size: 11px !important;
        font-weight: 700 !important;
        padding: 3px 9px !important;
        display: inline-flex !important;
        align-items: center !important;
        gap: 4px !important;
        cursor: pointer !important;
        box-shadow: 0 2px 8px rgba(0, 0, 0, 0.5) !important;
      }

      /* 4. Leaflet Map Controls Positioned Intelligently */
      .leaflet-top.leaflet-right {
        top: 6px !important;
        right: 8px !important;
      }
      .leaflet-control-layers {
        margin-top: 0 !important;
        background: rgba(15, 23, 42, 0.9) !important;
        border: 1px solid rgba(56, 189, 248, 0.3) !important;
        border-radius: 10px !important;
        box-shadow: 0 4px 12px rgba(0, 0, 0, 0.5) !important;
      }
      /* Move Leaflet Zoom Controls to Bottom-Left */
      .leaflet-bottom.leaflet-left {
        bottom: 12px !important;
        left: 10px !important;
      }
      .leaflet-control-zoom {
        border: 1px solid rgba(56, 189, 248, 0.3) !important;
        border-radius: 8px !important;
        overflow: hidden !important;
        box-shadow: 0 4px 12px rgba(0, 0, 0, 0.5) !important;
        margin: 0 !important;
      }
      .leaflet-control-zoom a {
        background: rgba(15, 23, 42, 0.9) !important;
        color: #38bdf8 !important;
        border-bottom: 1px solid #334155 !important;
        width: 32px !important;
        height: 32px !important;
        line-height: 32px !important;
      }

      /* 5. Floating GPS Button at Bottom-Right (No overlap with Zoom!) */
      .fab-gps {
        position: absolute !important;
        bottom: 14px !important;
        right: 14px !important;
        width: 46px !important;
        height: 46px !important;
        border-radius: 50% !important;
        background: #0f172a !important;
        border: 2px solid #38bdf8 !important;
        box-shadow: 0 4px 16px rgba(0, 0, 0, 0.7) !important;
        display: flex !important;
        align-items: center !important;
        justify-content: center !important;
        font-size: 20px !important;
        color: #38bdf8 !important;
        z-index: 600 !important;
      }

      /* 6. Fixed Bottom Navigation Bar (Solidly Visible, 100% Screen Width) */
      .mobile-bottom-nav {
        flex: 0 0 58px !important;
        height: 58px !important;
        background: #090e17 !important;
        border-top: 1px solid #1e293b !important;
        display: flex !important;
        justify-content: space-around !important;
        align-items: center !important;
        z-index: 2000 !important;
        padding-bottom: env(safe-area-inset-bottom, 0px) !important;
        box-sizing: border-box !important;
      }
      .nav-item {
        background: none !important;
        border: none !important;
        color: #94a3b8 !important;
        display: flex !important;
        flex-direction: column !important;
        align-items: center !important;
        justify-content: center !important;
        font-size: 10px !important;
        font-family: var(--font-sans) !important;
        gap: 2px !important;
        cursor: pointer !important;
        padding: 4px !important;
        flex: 1 !important;
        transition: color 0.15s !important;
        touch-action: manipulation !important;
      }
      .nav-item.active {
        color: #38bdf8 !important;
        font-weight: 700 !important;
      }
      .nav-icon {
        font-size: 18px !important;
        line-height: 1 !important;
      }
      .nav-item.center-action {
        position: relative !important;
        top: -10px !important;
      }
      .nav-icon-circle {
        width: 48px !important;
        height: 48px !important;
        border-radius: 50% !important;
        background: linear-gradient(135deg, #0284c7 0%, #0369a1 100%) !important;
        border: 3px solid #090e17 !important;
        box-shadow: 0 4px 16px rgba(2, 132, 199, 0.6) !important;
        display: flex !important;
        align-items: center !important;
        justify-content: center !important;
        font-size: 21px !important;
        color: #ffffff !important;
      }
      .nav-badge {
        position: absolute !important;
        top: -3px !important;
        right: -8px !important;
        background: #f43f5e !important;
        color: #fff !important;
        font-size: 9px !important;
        font-weight: 800 !important;
        padding: 1px 4px !important;
        border-radius: 8px !important;
        min-width: 14px !important;
        text-align: center !important;
      }

      /* 7. Slide-Up Bottom Drawer for Sidebar on Mobile */
      .scada-sidebar {
        position: fixed !important;
        bottom: 58px !important;
        left: 0 !important;
        right: 0 !important;
        width: 100% !important;
        height: 72vh !important;
        max-height: 72vh !important;
        background: #0c1322 !important;
        border-radius: 20px 20px 0 0 !important;
        border-top: 1px solid #334155 !important;
        box-shadow: 0 -10px 35px rgba(0, 0, 0, 0.85) !important;
        z-index: 1500 !important;
        transform: translateY(105%) !important;
        transition: transform 0.28s cubic-bezier(0.16, 1, 0.3, 1) !important;
        display: flex !important;
        flex-direction: column !important;
      }
      .scada-sidebar.mobile-open {
        transform: translateY(0) !important;
      }
      .mobile-drawer-header {
        display: flex !important;
        flex-direction: column !important;
        align-items: center !important;
        padding: 8px 14px 4px !important;
        border-bottom: 1px solid #1e293b !important;
      }
      .mobile-drawer-handle {
        width: 40px !important;
        height: 4px !important;
        background: #475569 !important;
        border-radius: 2px !important;
        margin-bottom: 6px !important;
      }

      /* 8. Modals Bottom-Sheet on Mobile */
      .modal-backdrop {
        padding: 0 !important;
        align-items: flex-end !important;
        background: rgba(0, 0, 0, 0.8) !important;
        z-index: 99999 !important;
      }
      .modal-box {
        width: 100% !important;
        max-width: 100% !important;
        border-radius: 20px 20px 0 0 !important;
        max-height: 88vh !important;
        overflow-y: auto !important;
        -webkit-overflow-scrolling: touch !important;
        margin: 0 !important;
        padding: 0 !important;
        box-shadow: 0 -10px 40px rgba(0, 0, 0, 0.9) !important;
      }
      .modal-header {
        position: sticky !important;
        top: 0 !important;
        background: #111a2e !important;
        z-index: 10 !important;
        padding: 14px 18px !important;
        border-bottom: 1px solid #1e293b !important;
      }
      .modal-body {
        padding: 14px 18px calc(36px + env(safe-area-inset-bottom, 16px)) !important;
        gap: 12px !important;
      }
      /* Sembunyikan bottom navigation bar saat modal sedang aktif agar tombol simpan tidak terhalang */
      body.modal-open .mobile-bottom-nav,
      body:has(.modal-backdrop.active) .mobile-bottom-nav {
        display: none !important;
      }
      .input-control {
        font-size: 16px !important; /* Prevents auto-zoom in iOS Safari */
      }
    }
  </style>
</head>
<body>

  <!-- Top Header -->
  <header>
    <div class="brand-section">
      <div class="brand-logo">
        <img src="logo.jpg" alt="Logo Prodist Scada">
      </div>
      <div class="brand-text">
        <h1>
          <span class="brand-title-full">PRODIST SCADA</span>
          <span class="scada-badge">SCADA LIVE</span>
          <span class="scada-badge" id="cloud-badge" style="background: rgba(16, 185, 129, 0.15); border-color: rgba(16, 185, 129, 0.4); color: #34d399;" title="Tersinkronisasi Realtime dengan Supabase Cloud">⚡ CLOUD SYNC</span>
        </h1>
        <p>Monitoring Telemetri Pipa, Estimasi Debit Hazen-Williams & AI Vision</p>
      </div>
    </div>

    <div class="header-actions desktop-only">
      <!-- Area Selector & Importer -->
      <button class="btn btn-dark" onclick="openAreaManagerModal()" title="Pilih Wilayah Aktif atau Import Jalur Pipa Daerah Baru" style="border-color: #38bdf880;">
        <span>🗺️</span> <span id="current-area-label" style="color: #38bdf8; font-weight: 700;">Subang Kota</span> ▾
      </button>

      <!-- Input Tekanan Button -->
      <button class="btn btn-manual" onclick="openInputModal(null)">
        <span>✍️</span> + Input Tekanan Manometer
      </button>

      <!-- Tambah Titik Junction Button -->
      <button class="btn btn-dark" onclick="openAddJunctionModal()" title="Tambah Titik Junction / Manometer Pengukuran Tekanan Baru" style="border-color: rgba(168, 85, 247, 0.6); color: #c084fc;">
        <span>➕</span> Tambah Titik
      </button>



      <!-- Toggle Titik Pantau Ideal vs Semua -->
      <button id="btn-toggle-nodes" class="btn btn-dark" onclick="toggleNodeVisibility()" title="Ganti antara hanya menampilkan Titik Pantau Ideal atau Semua Node">
        <span>⭐</span> <span id="toggle-nodes-label">Titik Ideal (45)</span>
      </button>

      <!-- Export CSV -->
      <button class="btn btn-dark" onclick="exportScadaCsv()" title="Ekspor data telemetri & debit pipa ke CSV/Excel">
        <span>📥</span> Ekspor CSV
      </button>

      <!-- Print Report -->
      <button class="btn btn-dark" onclick="printScadaReport()" title="Cetak laporan resmi SCADA Subang">
        <span>🖨️</span> Cetak
      </button>

      <!-- Reset -->
      <button class="btn btn-dark" onclick="resetTelemetryData()" title="Reset semua data pembacaan telemetri">
        <span>🔄</span> Reset
      </button>

      <!-- Link to Legacy Designer -->
      <button class="btn btn-dark" onclick="window.open('epanet.html', '_blank')" title="Buka aplikasi perencanaan EPANET lama">
        <span>📐</span> EPANET
      </button>
    </div>

    <div class="mobile-header-actions">
      <button class="btn btn-dark btn-sm" onclick="openAreaManagerModal()" title="Pilih Wilayah" style="padding: 5px 9px; font-size: 11.5px; border-color: rgba(56, 189, 248, 0.4);">
        <span>🗺️</span> <span id="mobile-current-area-label" style="color: #38bdf8; font-weight: 700; max-width: 70px; overflow: hidden; text-overflow: ellipsis; white-space: nowrap;">Subang</span>
      </button>
      <button class="btn btn-dark btn-sm" onclick="openMobileMenuModal()" title="Menu Lengkap" style="padding: 5px 9px; font-size: 13px; border-color: rgba(255, 255, 255, 0.2);">
        <span>⚙️</span>
      </button>
    </div>
  </header>

  <!-- Workspace Container -->
  <div class="workspace">
    
    <!-- Map Viewport -->
    <div id="map-container">
      <div id="map"></div>
      <!-- Floating GPS Button -->
      <button id="btn-gps-fab" class="fab-gps" onclick="locateUser()" title="Deteksi Lokasi Saya & Simpul Terdekat">
        <span>📍</span>
      </button>

      <!-- Floating Banner Mode Pilih Lokasi di Peta -->
      <div id="map-pick-banner" style="display: none; position: absolute; top: 16px; left: 50%; transform: translateX(-50%); z-index: 1500; background: rgba(15, 23, 42, 0.95); border: 2px solid #a855f7; box-shadow: 0 8px 32px rgba(0,0,0,0.8); border-radius: 30px; padding: 8px 18px; align-items: center; gap: 12px; color: #ffffff; font-family: var(--font-sans); font-size: 12.5px; max-width: 90%; box-sizing: border-box;">
        <span>🗺️ <b>Klik pada peta</b> untuk menetapkan posisi titik junction baru</span>
        <button type="button" class="btn btn-dark btn-xs" style="color: #f43f5e; border-color: rgba(244,63,94,0.4); padding: 3px 8px;" onclick="cancelMapPickMode()">Batal</button>
      </div>

      <!-- KPI Floating Overlays -->
      <div class="kpi-overlay">
        <div class="kpi-card">
          <div class="kpi-header">
            <span class="kpi-title">Total Pasokan Air</span>
            <span class="kpi-icon">💧</span>
          </div>
          <div class="kpi-value" id="kpi-total-flow">0.0 <span style="font-size: 13px; font-weight: normal; color: var(--text-muted)">L/s</span></div>
          <div class="kpi-subtext" id="kpi-total-flow-m3h">0.0 m³/jam dari Reservoir R1 & R2</div>
        </div>

        <div class="kpi-card">
          <div class="kpi-header">
            <span class="kpi-title">Tekanan Rata-Rata</span>
            <span class="kpi-icon">⏱️</span>
          </div>
          <div class="kpi-value" id="kpi-avg-pressure">0.00 <span style="font-size: 13px; font-weight: normal; color: var(--text-muted)">bar</span></div>
          <div class="kpi-subtext" id="kpi-avg-pressure-m">0.0 m kolom air</div>
        </div>

        <div class="kpi-card">
          <div class="kpi-header">
            <span class="kpi-title">Sensor Manometer Aktif</span>
            <span class="kpi-icon">📡</span>
          </div>
          <div class="kpi-value" id="kpi-active-sensors">0 <span style="font-size: 13px; font-weight: normal; color: var(--text-muted)">/ 45 Ideal</span></div>
          <div class="kpi-subtext" id="kpi-active-sensors-subtext">Titik pantau strategis terukur</div>
        </div>

        <div class="kpi-card">
          <div class="kpi-header">
            <span class="kpi-title">Peringatan Pipa</span>
            <span class="kpi-icon">🚨</span>
          </div>
          <div class="kpi-value" id="kpi-leak-alerts" style="color: #34d399">0</div>
          <div class="kpi-subtext" id="kpi-alert-subtext">Semua jaringan beroperasi normal</div>
        </div>
      </div>

      <!-- Map Legend -->
      <div class="map-legend">
        <div class="legend-title">STATUS ALIRAN PIPA (Q)</div>
        <div class="legend-item">
          <div class="legend-color" style="background: #0284c7; height: 5px;"></div>
          <span>Debit Tinggi (Transmisi Utama > 20 L/s)</span>
        </div>
        <div class="legend-item">
          <div class="legend-color" style="background: #10b981; height: 3px;"></div>
          <span>Normal Optimal (Kecepatan 0.3 - 2.0 m/s)</span>
        </div>
        <div class="legend-item">
          <div class="legend-color" style="background: #f59e0b; height: 3px;"></div>
          <span>Aliran Rendah (< 0.3 m/s)</span>
        </div>
        <div class="legend-item">
          <div class="legend-color" style="background: #ef4444; height: 4px;"></div>
          <span>Tekanan Drop / Indikasi Bocor (< 0.5 bar)</span>
        </div>
        <div class="legend-title" style="margin-top: 8px; padding-top: 6px; border-top: 1px solid rgba(255,255,255,0.1);">TITIK PANTAU STRATEGIS</div>
        <div class="legend-item">
          <div style="width: 10px; height: 10px; border-radius: 50%; background: #0ea5e9; border: 1.5px solid #fff; flex-shrink: 0;"></div>
          <span>💧 Sumber Reservoir (R1, R2)</span>
        </div>
        <div class="legend-item">
          <div style="width: 10px; height: 10px; border-radius: 50%; background: #f59e0b; border: 1.5px solid #fff; flex-shrink: 0;"></div>
          <span>🔀 Percabangan Transmisi Utama (Ø ≥ 150)</span>
        </div>
        <div class="legend-item">
          <div style="width: 10px; height: 10px; border-radius: 50%; background: #ec4899; border: 1.5px solid #fff; flex-shrink: 0;"></div>
          <span>⛰️ Zona Elevasi Kritis (Puncak / Lembah)</span>
        </div>
        <div class="legend-item">
          <div style="width: 10px; height: 10px; border-radius: 50%; background: #10b981; border: 1.5px solid #fff; flex-shrink: 0;"></div>
          <span>🏘️ Distribusi Wilayah Pelayanan</span>
        </div>
      </div>
    </div>

    <!-- Right Sidebar -->
    <div class="scada-sidebar" id="scada-sidebar-el">
      <!-- Mobile Drawer Header -->
      <div class="mobile-drawer-header">
        <div class="mobile-drawer-handle"></div>
        <div style="display: flex; justify-content: space-between; align-items: center; width: 100%; padding: 2px 4px 6px;">
          <span style="font-size: 13px; font-weight: 700; color: #38bdf8;" id="mobile-drawer-title">Panel SCADA</span>
          <button class="btn btn-dark btn-xs" onclick="closeMobileDrawer()" style="padding: 3px 8px; border-radius: 50%; font-weight: bold;">✕</button>
        </div>
      </div>
      <div class="sidebar-tabs">
        <button class="tab-btn active" onclick="switchTab('tab-telemetry', this)">
          <span>📡</span> Titik Telemetri
        </button>
        <button class="tab-btn" onclick="switchTab('tab-pipes', this)">
          <span>🌊</span> Aliran Pipa
        </button>
        <button class="tab-btn" onclick="switchTab('tab-alerts', this)">
          <span>🚨</span> Anomali (<span id="alert-tab-count">0</span>)
        </button>
        <button class="tab-btn" onclick="switchTab('tab-history', this)">
          <span>📜</span> Riwayat Log
        </button>
      </div>

      <!-- Tab Telemetri -->
      <div class="sidebar-content" id="tab-telemetry">
        <div style="display: flex; justify-content: space-between; align-items: center; margin-bottom: 12px;">
          <h3 style="font-size: 13px; font-weight: 700; color: var(--text-muted);">DAFTAR TEKANAN LAPANGAN</h3>
          <span style="font-size: 11px; color: #38bdf8;" id="telemetry-count-label">0 Titik Aktif</span>
        </div>
        <div id="telemetry-list-container">
          <div style="text-align: center; padding: 40px 20px; color: var(--text-muted); font-size: 12px;">
            <div style="font-size: 32px; margin-bottom: 8px;">📊</div>
            Belum ada data tekanan manometer yang dimasukkan.<br>
            Klik tombol <b>"+ Input Tekanan Manometer"</b> di atas.
          </div>
        </div>
      </div>

      <!-- Tab Aliran Pipa -->
      <div class="sidebar-content" id="tab-pipes" style="display: none;">
        <div style="display: flex; justify-content: space-between; align-items: center; margin-bottom: 8px;">
          <h3 style="font-size: 13px; font-weight: 700; color: var(--text-muted); margin: 0;">JARINGAN PIPA SUBANG</h3>
          <span id="pipes-modified-badge" class="scada-badge" style="display: none; background: rgba(16, 185, 129, 0.2); color: #10b981; border: 1px solid rgba(16, 185, 129, 0.4); font-size: 10px;">0 Diubah</span>
        </div>

        <!-- Input Pencarian Pipa -->
        <div style="margin-bottom: 8px;">
          <input type="text" id="pipe-search-input" class="input-control" placeholder="🔍 Cari titik / ruas pipa (mis: J307)..." style="padding: 6px 10px; font-size: 11.5px;" oninput="onPipeSearchInput(this.value)">
        </div>

        <!-- Filter Kategori Tampilan Pipa -->
        <div style="display: flex; gap: 5px; margin-bottom: 10px; flex-wrap: wrap;">
          <button type="button" class="chip active" id="btn-filter-pipe-top" onclick="setPipeFilter('top')" style="font-size: 10.5px; padding: 4px 8px;">
            🌊 Debit Terbesar
          </button>
          <button type="button" class="chip" id="btn-filter-pipe-modified" onclick="setPipeFilter('modified')" style="font-size: 10.5px; padding: 4px 8px; color: #34d399; border-color: rgba(16, 185, 129, 0.4);">
            ⚡ Pipa Diubah (<span id="count-pipe-modified">0</span>)
          </button>
          <button type="button" class="chip" id="btn-filter-pipe-all" onclick="setPipeFilter('all')" style="font-size: 10.5px; padding: 4px 8px;">
            📋 Semua Pipa (<span id="count-pipe-all">321</span>)
          </button>
        </div>

        <div id="top-pipes-list"></div>
      </div>

      <!-- Tab Anomali & Kebocoran -->
      <div class="sidebar-content" id="tab-alerts" style="display: none;">
        <div style="display: flex; justify-content: space-between; align-items: center; margin-bottom: 8px;">
          <h3 style="font-size: 13px; font-weight: 700; color: var(--text-muted); margin: 0;">PERINGATAN & DETEKSI KEBOCORAN</h3>
          <span id="alerts-count-badge" class="scada-badge" style="background: rgba(239, 68, 68, 0.2); color: #ef4444; border: 1px solid rgba(239, 68, 68, 0.4); font-size: 10px;">0 Pipa</span>
        </div>

        <!-- Filter Kategori Anomali -->
        <div style="display: flex; gap: 5px; margin-bottom: 10px; flex-wrap: wrap;">
          <button type="button" class="chip active" id="btn-filter-alert-leak" onclick="setAlertFilter('leak')" style="font-size: 10.5px; padding: 4px 8px; color: #f87171; border-color: rgba(239, 68, 68, 0.5);">
            🔴 Kebocoran (<span id="count-alert-leak">0</span>)
          </button>
          <button type="button" class="chip" id="btn-filter-alert-velocity" onclick="setAlertFilter('velocity')" style="font-size: 10.5px; padding: 4px 8px; color: #fbbf24; border-color: rgba(245, 158, 11, 0.4);">
            ⚠️ Aliran Lambat (<span id="count-alert-velocity">0</span>)
          </button>
          <button type="button" class="chip" id="btn-filter-alert-all" onclick="setAlertFilter('all')" style="font-size: 10.5px; padding: 4px 8px;">
            Semua (<span id="count-alert-all">0</span>)
          </button>
        </div>

        <div id="alerts-list">
          <p style="font-size: 12px; color: var(--text-muted); text-align: center; padding: 30px;">Tidak ada anomali atau pipa bocor terdeteksi saat ini.</p>
        </div>
      </div>

      <!-- Tab Riwayat Log Telemetri -->
      <div class="sidebar-content" id="tab-history" style="display: none;">
        <div style="display: flex; justify-content: space-between; align-items: center; margin-bottom: 12px;">
          <h3 style="font-size: 13px; font-weight: 700; color: var(--text-muted);">LOG AUDIT PEMBACAAN</h3>
          <button class="btn btn-dark btn-xs" onclick="exportScadaCsv()">Ekspor CSV</button>
        </div>
        <div id="history-list">
          <p style="font-size: 12px; color: var(--text-muted); text-align: center; padding: 30px;">Belum ada riwayat aktivitas.</p>
        </div>
      </div>
    </div>
  </div>

  <!-- Modal Input Data Tekanan Manometer (Manual) -->
  <div class="modal-backdrop" id="unified-modal" onclick="if(event.target===this) closeInputModal()">
    <div class="modal-box">
      <div class="modal-header">
        <h3 id="modal-title"><span>✍️</span> Input Tekanan Manometer</h3>
        <button class="modal-close" onclick="closeInputModal()">&times;</button>
      </div>

      <div class="modal-body">
        <!-- Pemilihan Titik Junction dengan Filter Pencarian -->
        <div class="input-group">
          <label for="select-node">Pilih Titik Junction Jaringan Pipa Subang:</label>
          <div style="display: flex; gap: 8px;">
            <input type="text" id="node-search-box" class="input-control" placeholder="🔍 Cari nama/nomor titik (misal: 307)..." oninput="filterNodeOptions(this.value)" style="flex: 1;">
          </div>
          <select id="select-node" class="input-control" style="margin-top: 4px;" onchange="onNodeSelectionChanged(this.value)">
            <option value="">-- Pilih Titik Junction di Kota Subang --</option>
          </select>
          <span id="selected-node-elevation-info" style="font-size: 11px; color: #38bdf8;"></span>
        </div>

        <!-- Nama Petugas Lapangan -->
        <div class="input-group">
          <label for="officer-name">Nama Petugas / Pelapor Lapangan:</label>
          <input type="text" id="officer-name" class="input-control" value="Petugas Wilayah Subang Kota" placeholder="Contoh: Bpk. Dani / Tim Wilayah Subang">
        </div>

        <!-- Form Input Tekanan Air -->
        <div class="input-group">
          <label for="manual-pressure-val">Nilai Tekanan Air (bar):</label>
          <input type="number" step="0.01" inputmode="decimal" id="manual-pressure-val" class="input-control" placeholder="Contoh: 2.45" style="font-family: var(--font-mono); font-size: 20px; font-weight: 700; color: #38bdf8; text-align: center;" oninput="onManualPressureInput(this.value)">
          
          <!-- Quick Stepper Row (+ / - bar) -->
          <div style="display: flex; gap: 6px; margin: 8px 0;">
            <button type="button" class="btn btn-dark btn-sm" style="flex: 1; justify-content: center; font-weight: 700; font-size: 13px;" onclick="adjustManualPressure(-0.5)">-0.5</button>
            <button type="button" class="btn btn-dark btn-sm" style="flex: 1; justify-content: center; font-weight: 700; font-size: 13px;" onclick="adjustManualPressure(-0.1)">-0.1</button>
            <button type="button" class="btn btn-dark btn-sm" style="flex: 1; justify-content: center; font-weight: 700; font-size: 13px;" onclick="adjustManualPressure(+0.1)">+0.1</button>
            <button type="button" class="btn btn-dark btn-sm" style="flex: 1; justify-content: center; font-weight: 700; font-size: 13px;" onclick="adjustManualPressure(+0.5)">+0.5</button>
          </div>
          
          <!-- Quick Chips Presets -->
          <div class="preset-chips">
            <span style="font-size: 11px; color: var(--text-muted); margin-right: 4px; line-height: 22px;">Preset Cepat:</span>
            <button type="button" class="chip" onclick="setManualPressurePreset(1.0)">1.0 bar</button>
            <button type="button" class="chip" onclick="setManualPressurePreset(1.5)">1.5 bar</button>
            <button type="button" class="chip" onclick="setManualPressurePreset(2.0)">2.0 bar</button>
            <button type="button" class="chip" onclick="setManualPressurePreset(2.5)">2.5 bar</button>
            <button type="button" class="chip" onclick="setManualPressurePreset(3.0)">3.0 bar</button>
            <button type="button" class="chip" onclick="setManualPressurePreset(3.5)">3.5 bar</button>
          </div>
        </div>

        <!-- Konversi Otomatis Hidrolika -->
        <div class="conversion-box">
          <div class="conv-item">
            <span>Tinggi Tekan (HGL)</span>
            <b id="conv-mH2O">0.0 m</b>
          </div>
          <div class="conv-item">
            <span>Satuan PSI</span>
            <b id="conv-psi">0.0 psi</b>
          </div>
          <div class="conv-item">
            <span>Total Head Titik</span>
            <b id="conv-totalHead">0.0 mdpl</b>
          </div>
        </div>

        <div class="input-group" style="margin-top: 10px;">
          <label for="manual-notes">Catatan Tambahan / Lokasi Manometer:</label>
          <input type="text" id="manual-notes" class="input-control" placeholder="Contoh: Manometer boks pipa transmisi depan Pasar Subang, cuaca cerah">
        </div>

        <button class="btn btn-manual" style="width: 100%; justify-content: center; padding: 12px; margin-top: 14px; font-size: 13px;" onclick="saveManualTelemetry()">
          <span>💾</span> Simpan Tekanan & Hitung Debit Sekarang
        </button>
      </div>
    </div>
  </div>

      </div>
    </div>
  </div>

  <!-- Modal Tambah Titik Junction Baru -->
  <div class="modal-backdrop" id="modal-add-junction" onclick="if(event.target===this) closeAddJunctionModal()">
    <div class="modal-box" style="max-width: 520px;">
      <div class="modal-header">
        <h3 style="color: #c084fc;"><span>➕</span> Tambah Titik Junction / Manometer Baru</h3>
        <button class="modal-close" onclick="closeAddJunctionModal()">&times;</button>
      </div>

      <div class="modal-body">
        <!-- Label / Nama Simpul -->
        <div class="input-group">
          <label for="new-node-label">Nama / Label Titik Simpul:</label>
          <input type="text" id="new-node-label" class="input-control" placeholder="Contoh: J_MANOMETER_OTISTA_01" style="font-weight: 700; color: #c084fc;">
          <small style="font-size: 11px; color: var(--text-muted);">Gunakan nama yang mudah dikenali tim lapangan (misal: J-PASAR, J350, dll).</small>
        </div>

        <!-- Koordinat (Lat & Lng) -->
        <div class="input-group">
          <label>Koordinat Lokasi Pipa (Latitude, Longitude):</label>
          <div style="display: flex; gap: 8px; margin-bottom: 6px;">
            <input type="number" step="0.000001" id="new-node-lat" class="input-control" placeholder="Latitude (misal: -6.565123)" style="flex: 1;" oninput="onNewNodeCoordsChanged()">
            <input type="number" step="0.000001" id="new-node-lng" class="input-control" placeholder="Longitude (misal: 107.765432)" style="flex: 1;" oninput="onNewNodeCoordsChanged()">
          </div>
          <div style="display: flex; gap: 8px;">
            <button type="button" class="btn btn-dark btn-sm" style="flex: 1; justify-content: center; border-color: rgba(56, 189, 248, 0.4); color: #38bdf8;" onclick="startMapPickMode()">
              <span>🗺️</span> Pilih di Peta
            </button>
            <button type="button" class="btn btn-dark btn-sm" style="flex: 1; justify-content: center; border-color: rgba(16, 185, 129, 0.4); color: #34d399;" onclick="useCurrentGpsForNewNode()">
              <span>📍</span> Gunakan GPS HP
            </button>
          </div>
        </div>

        <!-- Elevasi Tanah -->
        <div class="input-group">
          <div style="display: flex; justify-content: space-between; align-items: center;">
            <label for="new-node-elevation">Elevasi Tanah (mdpl):</label>
            <button type="button" class="btn btn-dark btn-xs" style="padding: 2px 8px; font-size: 11px; color: #38bdf8;" onclick="autoEstimateElevationForNewNode()">
              <span>⚡</span> Estimasi Otomatis
            </button>
          </div>
          <input type="number" step="0.5" id="new-node-elevation" class="input-control" placeholder="Contoh: 72" value="70">
          <small style="font-size: 11px; color: var(--text-muted);">Diperlukan untuk perhitungan Total Dynamic Head (HGL) dan gravitasi air.</small>
        </div>

        <!-- Deteksi Pipa Terdekat -->
        <div id="new-node-pipe-info" style="background: rgba(15, 23, 42, 0.7); border: 1px dashed #334155; border-radius: 8px; padding: 10px 12px; font-size: 11.5px; color: #94a3b8; line-height: 1.4;">
          ℹ️ Tentukan koordinat untuk melihat pipa distribusi terdekat secara otomatis.
        </div>

        <!-- Catatan / Keterangan Lokasi -->
        <div class="input-group">
          <label for="new-node-notes">Keterangan Lokasi Manometer:</label>
          <input type="text" id="new-node-notes" class="input-control" placeholder="Contoh: Boks manometer pipa transmisi 150mm depan Toko ABC">
        </div>

        <!-- Tombol Aksi -->
        <div style="display: flex; gap: 8px; margin-top: 8px;">
          <button type="button" class="btn btn-dark" style="flex: 1; justify-content: center;" onclick="closeAddJunctionModal()">
            Batal
          </button>
          <button type="button" class="btn btn-accent" style="flex: 2; justify-content: center; background: linear-gradient(135deg, #7c3aed 0%, #6d28d9 100%); border-color: #8b5cf6;" onclick="saveCustomJunction()">
            <span>💾</span> Simpan Titik Junction Baru
          </button>
        </div>
      </div>
    </div>
  </div>

  <!-- Modal Ubah Spesifikasi & Diameter Pipa -->
  <div class="modal-backdrop" id="modal-edit-pipe" onclick="if(event.target===this) closeEditPipeModal()">
    <div class="modal-box" style="max-width: 520px;">
      <div class="modal-header">
        <h3 style="color: #38bdf8;"><span>🔧</span> Pengaturan Diameter & Spesifikasi Pipa</h3>
        <button class="modal-close" onclick="closeEditPipeModal()">&times;</button>
      </div>

      <div class="modal-body">
        <input type="hidden" id="edit-pipe-id">
        <input type="hidden" id="edit-pipe-orig-diameter">
        <input type="hidden" id="edit-pipe-orig-material">
        <input type="hidden" id="edit-pipe-orig-roughness">

        <!-- Info Ruas Pipa -->
        <div style="background: rgba(15, 23, 42, 0.7); border: 1px solid #1e293b; border-radius: 8px; padding: 10px 14px; margin-bottom: 12px;">
          <div style="display: flex; justify-content: space-between; align-items: center;">
            <div style="font-size: 13px; font-weight: 700; color: #ffffff;" id="edit-pipe-ruas-label">
              🌊 Ruas Pipa: - ➔ -
            </div>
            <span id="edit-pipe-id-badge" class="scada-badge" style="font-size: 10px; color: var(--text-muted);">
              ID: -
            </span>
          </div>
          <div style="font-size: 11px; color: var(--text-muted); margin-top: 5px; display: flex; gap: 14px; flex-wrap: wrap;">
            <span>Panjang: <b id="edit-pipe-length-display" style="color: #f8fafc;">- m</b></span>
            <span>Diameter Bawaan: <b id="edit-pipe-orig-diameter-display" style="color: #f8fafc;">- mm</b></span>
            <span>Material Bawaan: <b id="edit-pipe-orig-material-display" style="color: #f8fafc;">-</b></span>
          </div>
        </div>

        <!-- Pilihan Diameter Pipa Standar PDAM -->
        <div class="input-group">
          <label>Pilih Diameter Nominal Pipa (mm):</label>
          <div style="display: grid; grid-template-columns: repeat(4, 1fr); gap: 6px; margin-bottom: 8px;">
            <button type="button" class="btn btn-dark btn-xs pipe-diam-btn" onclick="selectPipeDiameterPreset(50)" id="btn-diam-50">Ø 50 (2")</button>
            <button type="button" class="btn btn-dark btn-xs pipe-diam-btn" onclick="selectPipeDiameterPreset(75)" id="btn-diam-75">Ø 75 (3")</button>
            <button type="button" class="btn btn-dark btn-xs pipe-diam-btn" onclick="selectPipeDiameterPreset(100)" id="btn-diam-100">Ø 100 (4")</button>
            <button type="button" class="btn btn-dark btn-xs pipe-diam-btn" onclick="selectPipeDiameterPreset(150)" id="btn-diam-150">Ø 150 (6")</button>
            <button type="button" class="btn btn-dark btn-xs pipe-diam-btn" onclick="selectPipeDiameterPreset(200)" id="btn-diam-200">Ø 200 (8")</button>
            <button type="button" class="btn btn-dark btn-xs pipe-diam-btn" onclick="selectPipeDiameterPreset(250)" id="btn-diam-250">Ø 250 (10")</button>
            <button type="button" class="btn btn-dark btn-xs pipe-diam-btn" onclick="selectPipeDiameterPreset(300)" id="btn-diam-300">Ø 300 (12")</button>
            <button type="button" class="btn btn-dark btn-xs pipe-diam-btn" onclick="selectPipeDiameterPreset(400)" id="btn-diam-400">Ø 400 (16")</button>
          </div>

          <div style="display: flex; gap: 8px; align-items: center;">
            <div style="flex: 1;">
              <input type="number" id="edit-pipe-diameter-input" class="input-control" placeholder="Diameter (mm)" min="10" max="2000" step="1" oninput="onCustomDiameterInput(this.value)" style="font-weight: 700; font-size: 14px; color: #38bdf8;">
            </div>
            <span style="font-size: 12px; color: var(--text-muted); font-weight: 600;">mm</span>
          </div>
          <small style="font-size: 11px; color: var(--text-muted); margin-top: 4px;">Pilih tombol cepat diameter standar PDAM atau ketik angka custom langsung.</small>
        </div>

        <!-- Pilihan Material Pipa & Nilai Kekasaran C -->
        <div class="input-group">
          <label for="edit-pipe-material-select">Material Pipa & Kekasaran (C-Factor Hazen-Williams):</label>
          <div style="display: flex; gap: 8px;">
            <select id="edit-pipe-material-select" class="input-control" style="flex: 2;" onchange="onPipeMaterialChange(this.value)">
              <option value="PVC">PVC (Polivinil Klorida) - C=140</option>
              <option value="HDPE">HDPE (Polietilena) - C=140</option>
              <option value="DCI">DCI (Ductile Cast Iron) - C=120</option>
              <option value="Steel">Baja / Steel - C=110</option>
              <option value="Cast Iron">Besi Cor Lama - C=100</option>
              <option value="Galvanized">Galvanis (GIP) - C=100</option>
            </select>
            <input type="number" id="edit-pipe-c-input" class="input-control" style="flex: 1; text-align: center;" min="50" max="160" title="Koefisien Kekasaran C" oninput="updatePipeEditPreview()">
          </div>
        </div>

        <!-- Live Preview Perhitungan Hidrolik Real-Time -->
        <div style="background: rgba(2, 132, 199, 0.1); border: 1px solid rgba(56, 189, 248, 0.3); border-radius: 8px; padding: 10px 14px; margin-bottom: 14px;">
          <div style="display: flex; justify-content: space-between; align-items: center; margin-bottom: 6px;">
            <b style="font-size: 12px; color: #38bdf8;">📊 PREVIEW SIMULASI HIDROLIK REAL-TIME</b>
            <span id="preview-pipe-status-badge" class="scada-badge" style="font-size: 10px; background: rgba(16, 185, 129, 0.2); color: #10b981; border: 1px solid #10b981;">Normal</span>
          </div>

          <div style="display: grid; grid-template-columns: 1fr 1fr; gap: 8px; font-size: 11.5px;">
            <div>
              <span style="color: var(--text-muted);">Debit Aliran (Q):</span><br>
              <b id="preview-pipe-discharge" style="font-size: 14px; color: #ffffff;">0.00 L/s</b>
            </div>
            <div>
              <span style="color: var(--text-muted);">Kecepatan Aliran (v):</span><br>
              <b id="preview-pipe-velocity" style="font-size: 14px; color: #ffffff;">0.00 m/s</b>
            </div>
          </div>

          <div style="margin-top: 6px; font-size: 11px; color: var(--text-muted); border-top: 1px dashed rgba(56, 189, 248, 0.2); padding-top: 6px;" id="preview-pipe-comparison">
            Perbandingan: Ø 150 mm ➔ Ø 200 mm
          </div>
        </div>

        <!-- Tombol Aksi -->
        <div style="display: flex; gap: 8px;">
          <button type="button" class="btn btn-dark" style="flex: 1; justify-content: center;" onclick="closeEditPipeModal()">
            Batal
          </button>
          <button type="button" class="btn btn-dark" id="btn-reset-single-pipe" style="flex: 1.3; justify-content: center; color: #fbbf24; border-color: rgba(245, 158, 11, 0.4);" onclick="resetCurrentPipeToOriginal()">
            <span>🔄</span> Ukuran Asli
          </button>
          <button type="button" class="btn btn-accent" style="flex: 2; justify-content: center; background: linear-gradient(135deg, #0284c7 0%, #0369a1 100%); border-color: #38bdf8;" onclick="savePipeEdit()">
            <span>💾</span> Simpan & Terapkan
          </button>
        </div>
      </div>
    </div>
  </div>

  <!-- Modal Manajemen & Import Wilayah Baru -->
  <div class="modal-backdrop" id="area-modal" onclick="if(event.target===this) closeAreaManagerModal()">
    <div class="modal-box" style="max-width: 620px;">
      <div class="modal-header">
        <h3><span>🗺️</span> Manajemen & Import Daerah / Wilayah Pipa</h3>
        <button class="modal-close" onclick="closeAreaManagerModal()">&times;</button>
      </div>

      <div class="modal-body">
        <!-- Tabs -->
        <div class="modal-tab-bar">
          <button class="modal-tab-btn active" id="tab-btn-saved-areas" onclick="switchAreaModalTab('saved')">
            <span>📂</span> Wilayah Tersimpan
          </button>
          <button class="modal-tab-btn" id="tab-btn-import-area" onclick="switchAreaModalTab('import')">
            <span>➕</span> Import Daerah / Pipa Baru
          </button>
        </div>

        <!-- Section 1: Daftar Wilayah Tersimpan -->
        <div id="section-saved-areas">
          <p style="font-size: 12px; color: var(--text-muted); margin-bottom: 12px;">
            Pilih wilayah pipa yang ingin Anda analisa dan pantau tekanannya di SCADA:
          </p>
          <div id="saved-areas-list" style="display: flex; flex-direction: column; gap: 8px; max-height: 320px; overflow-y: auto;">
            <!-- Rendered dynamically -->
          </div>

          <div style="margin-top: 16px; padding-top: 12px; border-top: 1px solid var(--border-color); display: flex; justify-content: space-between; align-items: center;">
            <button class="btn btn-dark btn-xs" onclick="switchAreaModalTab('import')">
              <span>➕</span> Tambah / Import Wilayah Baru
            </button>
            <button class="btn btn-accent btn-xs" onclick="loadSampleCiasemArea()" title="Muat contoh data pipa wilayah Ciasem">
              <span>🌊</span> Muat Contoh Wilayah Ciasem (KML)
            </button>
          </div>
        </div>

        <!-- Section 2: Form Import Daerah Baru -->
        <div id="section-import-area" style="display: none;">
          <p style="font-size: 12px; color: var(--text-muted); margin-bottom: 10px;">
            Unggah berkas jalur pipa daerah baru dalam format <b>.kml</b> (Google Earth / QGIS), <b>.json</b> (EPANET / SCADA), atau <b>.geojson</b>:
          </p>

          <!-- Drop Zone -->
          <div class="drop-zone" id="area-drop-zone" onclick="document.getElementById('area-file-input').click()" style="padding: 24px 16px; margin-bottom: 14px; text-align: center;">
            <input type="file" id="area-file-input" accept=".json,.kml,.geojson" style="display: none;" onchange="handleAreaFileSelect(this.files[0])">
            <div id="area-drop-prompt">
              <div style="font-size: 32px; margin-bottom: 8px;">📁</div>
              <b style="color: #38bdf8; font-size: 13px;">Klik untuk pilih file atau tarik & lepas (drag & drop) di sini</b>
              <p style="font-size: 11px; color: var(--text-muted); margin-top: 4px;">Mendukung: .KML (Google Earth), .JSON (EPANET), .GEOJSON</p>
            </div>
            <div id="area-file-info" style="display: none;">
              <b id="area-file-name" style="color: #34d399; font-size: 13px;"></b>
              <p id="area-file-size" style="font-size: 11px; color: var(--text-muted); margin-top: 2px;"></p>
            </div>
          </div>

          <div style="display: grid; grid-template-columns: 1fr 1fr; gap: 10px;">
            <div class="input-group">
              <label for="import-area-name">Nama Daerah / Wilayah:</label>
              <input type="text" id="import-area-name" class="input-control" placeholder="Contoh: Cabang Ciasem / Pamanukan">
            </div>
            <div class="input-group">
              <label for="import-default-diameter">Diameter Pipa Bawaan:</label>
              <select id="import-default-diameter" class="input-control">
                <option value="50">Ø 50 mm</option>
                <option value="75">Ø 75 mm</option>
                <option value="100" selected>Ø 100 mm (Standar Distribusi)</option>
                <option value="150">Ø 150 mm (Transmisi Cabang)</option>
                <option value="200">Ø 200 mm (Transmisi Utama)</option>
                <option value="250">Ø 250 mm</option>
                <option value="300">Ø 300 mm</option>
              </select>
            </div>
          </div>

          <div style="display: grid; grid-template-columns: 1fr 1fr; gap: 10px; margin-top: 8px;">
            <div class="input-group">
              <label for="import-material">Material Pipa:</label>
              <input type="text" id="import-material" class="input-control" value="PVC (Hazen-Williams C = 140)" readonly style="background: rgba(0,0,0,0.2); color: var(--text-muted);">
            </div>
            <div class="input-group">
              <label for="import-default-elevation">Elevasi Dasar (mdpl):</label>
              <input type="number" id="import-default-elevation" class="input-control" value="25" title="Digunakan jika ketinggian tidak ditemukan dalam file">
            </div>
          </div>

          <div style="margin-top: 10px;">
            <label style="font-size: 12px; color: var(--text-muted); display: flex; align-items: center; gap: 8px; cursor: pointer;">
              <input type="checkbox" id="import-auto-reservoir" checked>
              <span>Otomatis tetapkan <b>Reservoir (R1)</b> sebagai sumber pasokan di titik tertinggi</span>
            </label>
          </div>

          <button class="btn btn-accent" style="width: 100%; justify-content: center; margin-top: 16px; padding: 11px; font-weight: 700;" onclick="executeAreaImport()">
            <span>🚀</span> Import & Mulai Analisa Wilayah Ini
          </button>
        </div>
      </div>
    </div>
  </div>

  <!-- Leaflet JS (Lokal Offline dengan Fallback CDN) -->
  <script src="leaflet/leaflet.js"></script>
  <script>
    if (typeof L === 'undefined') {
      document.write('<script src="https://unpkg.com/leaflet@1.9.4/dist/leaflet.js"><\/script>');
    }
  </script>

  <script>
    // State Global Aplikasi SCADA Subang

    // ================= SUPABASE CLOUD BACKEND & REALTIME SYNC =================
    const SUPABASE_CONFIG = {
      url: 'https://nbjfxzulzxxujudntdab.supabase.co',
      anonKey: 'eyJhbGciOiJIUzI1NiIsInR5cCI6IkpXVCJ9.eyJpc3MiOiJzdXBhYmFzZSIsInJlZiI6Im5iamZ4enVsenh4dWp1ZG50ZGFiIiwicm9sZSI6ImFub24iLCJpYXQiOjE3ODkyMTE2MzIsImV4cCI6MjEwNDc4NzYzMn0.LlIr9TLE3sE7X9xsohQcFrsU0OM8lisy1ymUvV-kdLo'
    };

    let supabaseClient = null;

    function initSupabase() {
      if (typeof window.supabase !== 'undefined' && SUPABASE_CONFIG.url && SUPABASE_CONFIG.anonKey) {
        try {
          supabaseClient = window.supabase.createClient(SUPABASE_CONFIG.url, SUPABASE_CONFIG.anonKey);
          console.log('⚡ Supabase Cloud Client Initialized:', SUPABASE_CONFIG.url);
          startSupabaseRealtime();
        } catch (err) {
          console.warn('Gagal inisialisasi Supabase:', err);
          updateCloudBadge(false);
        }
      } else {
        updateCloudBadge(false);
      }
    }

    function updateCloudBadge(connected) {
      const badge = document.getElementById('cloud-badge');
      if (badge) {
        if (connected) {
          badge.style.background = 'rgba(16, 185, 129, 0.15)';
          badge.style.borderColor = 'rgba(16, 185, 129, 0.4)';
          badge.style.color = '#34d399';
          badge.innerHTML = '⚡ CLOUD SYNC';
        } else {
          badge.style.background = 'rgba(245, 158, 11, 0.15)';
          badge.style.borderColor = 'rgba(245, 158, 11, 0.4)';
          badge.style.color = '#fbbf24';
          badge.innerHTML = '📱 LOKAL HP';
        }
      }
    }

    // Langganan Perubahan Data Real-Time dari Supabase
    function startSupabaseRealtime() {
      if (!supabaseClient) return;
      try {
        supabaseClient
          .channel('realtime_scada_telemetry')
          .on('postgres_changes', { event: '*', schema: 'public', table: 'scada_telemetry' }, (payload) => {
            console.log('📡 Realtime Supabase event diterima:', payload.eventType);
            if (payload.eventType === 'DELETE') {
              const delId = payload.old?.node_id;
              if (delId && telemetryReadings[delId]) {
                delete telemetryReadings[delId];
                try {
                  localStorage.setItem('scada_subang_telemetry_readings', JSON.stringify(telemetryReadings));
                } catch (e) {}
                renderNetwork();
              }
              // Catatan: JANGAN hapus customNodes di sini saat ada row telemetri dihapus!
              // Penghapusan titik kustom hanya boleh diatur via katalog master __SCADA_CUSTOM_NODES__.
            } else if (payload.new && payload.new.node_id) {
              const row = payload.new;

              // Deteksi update pada katalog titik junction kustom
              if (row.node_id === '__SCADA_CUSTOM_NODES__' || row.gauge_type === 'custom_nodes_catalog') {
                try {
                  const incomingNodes = JSON.parse(row.notes);
                  if (Array.isArray(incomingNodes)) {
                    customNodes = incomingNodes;
                    saveCustomNodesToStorage();
                    mergeCustomNodesIntoNetwork();
                    populateNodeDropdown(networkData.nodes);
                    renderNetwork();
                    console.log(`⚡ Realtime custom nodes diperbarui dari Supabase (${customNodes.length} titik).`);
                  }
                } catch (e) {}
                return;
              }

              // Abaikan record placeholder titik kustom yang belum memiliki bacaan tekanan aktual
              if (row.gauge_type === 'custom_junction') {
                return;
              }

              telemetryReadings[row.node_id] = {
                nodeId: row.node_id,
                nodeLabel: row.node_label || row.node_id,
                pressure_bar: Number(row.pressure_bar),
                pressure_m: Number(row.pressure_m || (row.pressure_bar * HEAD_PER_BAR)),
                confidence: Number(row.confidence || 1.0),
                officerName: row.officer_name || 'Petugas Lapangan',
                gauge_type: row.gauge_type || 'manual',
                notes: row.notes || '',
                timestamp: row.updated_at || new Date().toISOString()
              };
              try {
                localStorage.setItem('scada_subang_telemetry_readings', JSON.stringify(telemetryReadings));
              } catch (e) {}
              renderNetwork();
            }
          })
          .subscribe((status) => {
            console.log('Status langganan Realtime Supabase:', status);
            updateCloudBadge(status === 'SUBSCRIBED');
          });
      } catch (err) {
        console.warn('Gagal mengaktifkan Realtime Supabase:', err);
      }
    }

    // Muat data telemetri secara bertingkat: Supabase Cloud -> Server Lokal -> LocalStorage
    async function loadTelemetryData() {
      let loadedFromCloud = false;

      // 1. Coba muat dari Supabase Cloud
      if (supabaseClient) {
        try {
          const { data, error } = await supabaseClient
            .from('scada_telemetry')
            .select('*')
            .order('updated_at', { ascending: false });

          if (!error && Array.isArray(data) && data.length > 0) {
            telemetryReadings = {};
            telemetryHistory = [];
            data.forEach(row => {
              if (row.node_id === '__SCADA_CUSTOM_NODES__' || row.gauge_type === 'custom_nodes_catalog' || row.gauge_type === 'custom_junction') {
                return; // Lewati record katalog sistem & placeholder titik kustom yang belum diukur
              }
              telemetryReadings[row.node_id] = {
                nodeId: row.node_id,
                nodeLabel: row.node_label || row.node_id,
                pressure_bar: Number(row.pressure_bar),
                pressure_m: Number(row.pressure_m || (row.pressure_bar * HEAD_PER_BAR)),
                confidence: Number(row.confidence || 1.0),
                officerName: row.officer_name || 'Petugas Lapangan',
                gauge_type: row.gauge_type || 'manual',
                notes: row.notes || '',
                timestamp: row.updated_at || new Date().toISOString()
              };
              telemetryHistory.push({
                id: 'TEL-' + row.node_id,
                nodeId: row.node_id,
                nodeLabel: row.node_label || row.node_id,
                pressure_bar: Number(row.pressure_bar),
                officerName: row.officer_name || 'Petugas Lapangan',
                notes: row.notes || '',
                timestamp: row.updated_at || new Date().toISOString()
              });
            });
            try {
              localStorage.setItem('scada_subang_telemetry_readings', JSON.stringify(telemetryReadings));
            } catch (e) {}
            console.log(`⚡ Berhasil memuat ${data.length} titik telemetri dari Supabase Cloud.`);
            loadedFromCloud = true;
          }
        } catch (err) {
          console.warn('Gagal memuat telemetri dari Supabase Cloud:', err);
        }
      }

      // 2. Jika cloud belum ada data / offline, coba muat dari Server Lokal /api/telemetry
      if (!loadedFromCloud) {
        try {
          const tRes = await fetch('/api/telemetry');
          if (tRes.ok) {
            const tData = await tRes.json();
            if (tData.readings && Object.keys(tData.readings).length > 0) {
              telemetryReadings = tData.readings;
              telemetryHistory = tData.history || [];
              window._lastTelemetryUpdate = tData.lastUpdated;
              try {
                localStorage.setItem('scada_subang_telemetry_readings', JSON.stringify(telemetryReadings));
              } catch (e) {}
              console.log(`📡 Berhasil memuat ${Object.keys(telemetryReadings).length} titik telemetri dari server lokal.`);
              
              // Jika Supabase aktif, sinkronkan data server lokal ke Supabase
              if (supabaseClient) {
                syncLocalReadingsToSupabase(telemetryReadings);
              }
              return;
            }
          }
        } catch (e) {
          // Server lokal offline
        }

        // 3. Fallback ke LocalStorage (data offline di HP / browser)
        try {
          const localSaved = localStorage.getItem('scada_subang_telemetry_readings');
          if (localSaved) {
            const parsed = JSON.parse(localSaved);
            if (parsed && typeof parsed === 'object' && Object.keys(parsed).length > 0) {
              telemetryReadings = parsed;
              console.log(`📱 Berhasil memulihkan ${Object.keys(telemetryReadings).length} titik telemetri dari memori lokal.`);
              if (supabaseClient) {
                syncLocalReadingsToSupabase(telemetryReadings);
              }
            }
          }
        } catch (e) {
          console.warn('Gagal membaca localStorage:', e);
        }
      }
    }

    // Helper sinkronisasi batch dari lokal ke Supabase
    async function syncLocalReadingsToSupabase(readings) {
      if (!supabaseClient || !readings) return;
      const rows = Object.values(readings)
        .filter(r => r.nodeId !== '__SCADA_CUSTOM_NODES__' && r.gauge_type !== 'custom_nodes_catalog' && r.gauge_type !== 'custom_junction')
        .map(r => ({
          node_id: r.nodeId,
          node_label: r.nodeLabel || r.nodeId,
          pressure_bar: Number(r.pressure_bar),
          pressure_m: Number(r.pressure_m || (r.pressure_bar * HEAD_PER_BAR)),
          confidence: Number(r.confidence || 1.0),
          officer_name: r.officerName || 'Petugas Lapangan',
          gauge_type: r.gauge_type || 'manual',
          notes: r.notes || '',
          updated_at: r.timestamp || new Date().toISOString()
        }));
      if (rows.length === 0) return;
      try {
        await supabaseClient.from('scada_telemetry').upsert(rows, { onConflict: 'node_id' });
        console.log(`⚡ Otomatis mencadangkan ${rows.length} titik ke Supabase Cloud.`);
      } catch (err) {
        console.warn('Gagal sinkron lokal ke Supabase:', err);
      }
    }

    let map = null;
    let networkData = { nodes: [], pipes: [], pumps: [] };
    let telemetryReadings = {}; // Map: nodeId -> { pressure_bar, timestamp, ... }
    let telemetryHistory = [];
    let pipeLayers = [];
    let nodeLayers = [];
    let pipeLayersMap = new Map();
    let _pipeHighlightTimer = null;
    let _debounceTimer = null; // Timer debounce untuk filter pencarian
    let _autoRefreshTimer = null; // Timer auto-refresh polling
    let _isPopupOpen = false; // Flag: jangan re-render saat popup terbuka
    let showAllNodes = false; // Default: hanya tampilkan titik pantau ideal (45 titik)
    let customNodes = []; // Node junction custom yang ditambahkan pengguna
    let isMapPickingMode = false; // Mode klik peta untuk menentukan titik junction baru
    let pipeOverrides = {}; // Map: pipeId -> { diameter, material, roughness, originalDiameter, updatedAt }
    let defaultPipesMap = new Map(); // Simpan spek asli pipa untuk reset
    let cachedAllPipes = []; // Cache list pipa untuk pencarian/filter di sidebar
    let currentPipeFilter = 'top'; // 'top', 'modified', 'all'
    let pipeSearchQuery = '';

    // Konstanta
    const HEAD_PER_BAR = 10.197;
    const PSI_PER_BAR = 14.5038;
    const MAX_PHOTO_SIZE_MB = 10;
    const AUTO_REFRESH_INTERVAL_MS = 30000; // 30 detik

    // ================= UTILITAS KEAMANAN =================
    /**
     * Escape HTML untuk mencegah XSS saat interpolasi ke innerHTML/bindPopup
     */
    function escapeHtml(str) {
      if (str === null || str === undefined) return '';
      return String(str)
        .replace(/&/g, '&amp;')
        .replace(/</g, '&lt;')
        .replace(/>/g, '&gt;')
        .replace(/"/g, '&quot;')
        .replace(/'/g, '&#039;');
    }

    /**
     * Escape nilai CSV untuk mencegah formula injection di Excel
     */
    function escapeCsvField(val) {
      let str = String(val == null ? '' : val);
      // Escape double quotes
      str = str.replace(/"/g, '""');
      // Prefix formula characters
      if (/^[=+\-@\t\r]/.test(str)) {
        str = "'" + str;
      }
      return '"' + str + '"';
    }

    // Inisialisasi Aplikasi Saat Halaman Dimuat
    window.addEventListener('DOMContentLoaded', async () => {
      initSupabase();
      initMap();
      await loadSubangNetwork();
      startAutoRefresh();
    });

    // Inisialisasi Peta Leaflet Berpusat di Kota Subang
    function initMap() {
      // Pusat Kota Subang: ~ -6.565, 107.765
      map = L.map('map', {
        zoomControl: false,
        attributionControl: true
      }).setView([-6.565, 107.765], 14);

      L.control.zoom({ position: 'bottomleft' }).addTo(map);

      // Layer 1: OpenStreetMap (Peta Jalan Jelas, 100% Gratis Tanpa API Key)
      const osmLayer = L.tileLayer('https://{s}.tile.openstreetmap.org/{z}/{x}/{y}.png', {
        maxZoom: 19,
        attribution: '© OpenStreetMap contributors'
      });

      // Layer 2: Esri World Imagery (Foto Satelit Udara Nyata Kota Subang)
      const esriSatellite = L.tileLayer('https://server.arcgisonline.com/ArcGIS/rest/services/World_Imagery/MapServer/tile/{z}/{y}/{x}', {
        maxZoom: 19,
        attribution: 'Tiles © Esri'
      });

      // Layer 3: Esri World Street Map (Peta Jalan Kontras)
      const esriStreet = L.tileLayer('https://server.arcgisonline.com/ArcGIS/rest/services/World_Street_Map/MapServer/tile/{z}/{y}/{x}', {
        maxZoom: 19,
        attribution: '© Esri Street'
      });

      // Default aktifkan OpenStreetMap
      osmLayer.addTo(map);

      // Tambahkan Kontrol Pemilih Basemap (Layer Switcher) di Kanan Atas
      const baseMaps = {
        "🗺️ Peta Jalan (OpenStreetMap)": osmLayer,
        "🛰️ Citra Satelit (Esri Satellite)": esriSatellite,
        "🏙️ Peta Jalan Kota (Esri Street)": esriStreet
      };
      L.control.layers(baseMaps, null, { position: 'topright' }).addTo(map);

      // Lacak popup terbuka untuk mencegah re-render saat operator membaca info
      map.on('popupopen', () => { _isPopupOpen = true; });
      map.on('popupclose', () => { _isPopupOpen = false; });
    }

    // ================= AUTO-REFRESH POLLING =================
    function startAutoRefresh() {
      if (_autoRefreshTimer) clearInterval(_autoRefreshTimer);
      _autoRefreshTimer = setInterval(async () => {
        try {
          const res = await fetch('/api/telemetry');
          if (res.ok) {
            const tData = await res.json();
            if (tData.readings && tData.lastUpdated) {
              // Hanya re-render jika ada perubahan
              const serverCount = Object.keys(tData.readings).length;
              const localCount = Object.keys(telemetryReadings).length;
              if (serverCount !== localCount || tData.lastUpdated !== window._lastTelemetryUpdate) {
                // Jangan re-render jika popup sedang terbuka (agar tidak tertutup)
                if (_isPopupOpen) {
                  console.log('🔄 Auto-refresh: data baru tersedia, menunggu popup ditutup...');
                  return;
                }
                telemetryReadings = tData.readings;
                telemetryHistory = tData.history || [];
                window._lastTelemetryUpdate = tData.lastUpdated;
                renderNetwork();
                console.log(`🔄 Auto-refresh: ${serverCount} titik telemetri dimuat`);
              }
            }
          }
        } catch (e) {
          // Silent fail - mungkin berjalan standalone tanpa server
        }
      }, AUTO_REFRESH_INTERVAL_MS);
    }

    // Memuat Data Jaringan Pipa Kota Subang (Auto-Load)
    async function loadSubangNetwork() {
      // Tampilkan loading indicator
      const mapEl = document.getElementById('map');
      const loadingDiv = document.createElement('div');
      loadingDiv.id = 'loading-overlay';
      loadingDiv.style.cssText = 'position:absolute;inset:0;z-index:999;background:rgba(9,14,23,0.85);display:flex;flex-direction:column;align-items:center;justify-content:center;color:#38bdf8;font-size:14px;font-family:var(--font-sans);';
      loadingDiv.innerHTML = '<div class="spinner" style="width:32px;height:32px;border-width:3px;margin-bottom:12px;"></div>Memuat 314 titik & 321 pipa jaringan Kota Subang...';
      mapEl.parentElement.appendChild(loadingDiv);

      try {
        console.log('Memuat data jaringan pipa Subang...');
        let data = null;

        // Coba dari API server lokal jika server.js aktif
        try {
          const res = await fetch('/api/subang-network');
          if (res.ok) data = await res.json();
        } catch (e) {
          console.log('Tidak terhubung ke server.js, mencoba fetch lokal epanet_subang.json...');
        }

        // Fallback fetch berkas lokal
        if (!data) {
          const res = await fetch('epanet_subang.json');
          data = await res.json();
        }

        networkData = data;
        defaultSubangNetwork = data;
        console.log(`✅ Berhasil memuat ${networkData.nodes.length} nodes dan ${networkData.pipes.length} pipa Kota Subang.`);

        // Simpan spesifikasi asli bawaan seluruh pipa
        if (defaultPipesMap.size === 0 && networkData.pipes) {
          networkData.pipes.forEach(p => {
            defaultPipesMap.set(p.id, {
              diameter: p.diameter,
              material: p.material || 'PVC',
              roughness: p.roughness || 140
            });
          });
        }

        // Muat titik junction kustom yang ditambahkan pengguna
        await loadCustomNodes();

        // Muat override spesifikasi & diameter pipa
        await loadPipeOverrides();

        // Muat data telemetri tersimpan (Supabase Cloud -> Server Lokal -> LocalStorage)
        await loadTelemetryData();

        populateNodeDropdown(networkData.nodes);
        renderNetwork();
      } catch (err) {
        console.error('Gagal memuat epanet_subang.json:', err);
        alert('Gagal memuat epanet_subang.json. Pastikan berkas berada di folder yang sama.');
      } finally {
        // Hapus loading overlay
        const overlay = document.getElementById('loading-overlay');
        if (overlay) overlay.remove();
      }
    }

    // Isi Opsi Dropdown Titik Node Junction Subang (Terkelompok per Zona Geografis)
    function populateNodeDropdown(nodes, filterText = '') {
      const select = document.getElementById('select-node');
      const curVal = select.value;
      select.innerHTML = '<option value="">-- Pilih Titik Pantau Tekanan di Kota Subang --</option>';

      // Filter jika ada teks pencarian
      const f = filterText.toLowerCase().trim();
      const filtered = nodes.filter(n => {
        if (!f) return true;
        const label = (n.label || '').toLowerCase();
        const id = (n.id || '').toLowerCase();
        const reason = (n.monitoringReason || '').toLowerCase();
        const cat = (n.categoryLabel || '').toLowerCase();
        const zone = (n.zoneLabel || '').toLowerCase();
        return label.includes(f) || id.includes(f) || reason.includes(f) || cat.includes(f) || zone.includes(f);
      });

      // Kelompokkan berdasarkan Zona Wilayah
      const zoneMap = new Map();
      const nonMonitored = [];

      filtered.forEach(n => {
        if (n.isMonitoringPoint) {
          const zKey = n.zoneLabel || n.categoryLabel || 'Titik Pantau Strategis';
          if (!zoneMap.has(zKey)) zoneMap.set(zKey, []);
          zoneMap.get(zKey).push(n);
        } else {
          nonMonitored.push(n);
        }
      });

      // Urutkan grup zona secara berurutan (Zona 1 s/d Zona 6)
      Array.from(zoneMap.keys()).sort().forEach(zKey => {
        const groupNodes = zoneMap.get(zKey);
        if (groupNodes.length === 0) return;

        const optgroup = document.createElement('optgroup');
        optgroup.label = `📍 ${zKey} (${groupNodes.length} Titik)`;

        // Urutkan numerik/alfabetis di dalam grup
        groupNodes.sort((a, b) => (a.label || '').localeCompare(b.label || '', undefined, { numeric: true }));

        groupNodes.forEach(n => {
          const opt = document.createElement('option');
          opt.value = n.id;
          const hasTele = telemetryReadings[n.id];
          const icon = hasTele ? '📡' : (n.isCustom ? '⭐' : (n.type === 'reservoir' ? '💧' : '⭐'));
          const customTag = n.isCustom ? ' [KUSTOM]' : '';
          const reason = n.monitoringReason ? ` — ${n.monitoringReason}` : ` (${n.elevation} m)`;
          const teleVal = hasTele ? ` [${hasTele.pressure_bar} bar]` : '';
          opt.textContent = `${icon} ${n.label || n.id}${customTag}${reason}${teleVal}`;
          optgroup.appendChild(opt);
        });

        select.appendChild(optgroup);
      });

      // Kelompokkan simpul biasa non-strategis di bagian bawah
      if (nonMonitored.length > 0) {
        const otherGroup = document.createElement('optgroup');
        otherGroup.label = `⚪ Simpul Perantara Lainnya (${nonMonitored.length} Titik)`;
        nonMonitored.sort((a, b) => (a.label || '').localeCompare(b.label || '', undefined, { numeric: true }));
        nonMonitored.forEach(n => {
          const opt = document.createElement('option');
          opt.value = n.id;
          const hasTele = telemetryReadings[n.id];
          const icon = hasTele ? '📡' : '•';
          const teleVal = hasTele ? ` [${hasTele.pressure_bar} bar]` : '';
          opt.textContent = `${icon} ${n.label || n.id} (Elev: ${n.elevation} m)${teleVal}`;
          otherGroup.appendChild(opt);
        });
        select.appendChild(otherGroup);
      }

      if (curVal) select.value = curVal;
    }

    // Filter Dropdown Berdasarkan Input Text (dengan debounce 200ms)
    function filterNodeOptions(text) {
      clearTimeout(_debounceTimer);
      _debounceTimer = setTimeout(() => {
        populateNodeDropdown(networkData.nodes, text);
      }, 200);
    }

    // Saat Pilihan Titik Dropdown Berubah
    function onNodeSelectionChanged(nodeId) {
      const infoSpan = document.getElementById('selected-node-elevation-info');
      const node = networkData.nodes.find(n => n.id === nodeId);
      if (node) {
        infoSpan.textContent = `Elevasi tanah titik ${node.label}: ${node.elevation} mdpl`;
        // Jika sudah ada telemetri sebelumnya, isikan nilai terakhir
        if (telemetryReadings[nodeId]) {
          document.getElementById('manual-pressure-val').value = telemetryReadings[nodeId].pressure_bar;
          onManualPressureInput(telemetryReadings[nodeId].pressure_bar);
        } else {
          // Bersihkan input agar tidak terbawa dari node sebelumnya
          document.getElementById('manual-pressure-val').value = '';
          onManualPressureInput(0);
        }
      } else {
        infoSpan.textContent = '';
        document.getElementById('manual-pressure-val').value = '';
        onManualPressureInput(0);
      }
    }

    // Render Jaringan Pipa & Node di Peta Subang
    function renderNetwork() {
      // Bersihkan layer sebelumnya
      pipeLayers.forEach(l => map.removeLayer(l));
      nodeLayers.forEach(l => map.removeLayer(l));
      pipeLayers = [];
      nodeLayers = [];
      pipeLayersMap.clear();

      // Jalankan Engine Hidrolik SCADA
      const solved = window.ScadaHydraulicEngine.solveScadaNetwork(
        networkData.nodes,
        networkData.pipes,
        telemetryReadings
      );

      // Buat nodeMap untuk lookup O(1) di rendering pipa
      const nodeMap = new Map();
      solved.nodes.forEach(n => nodeMap.set(n.id, n));

      // Update Tampilan KPI Card
      updateKpis(solved.summary);

      // 1. Gambar Seluruh 321 Pipa Subang
      solved.pipes.forEach(p => {
        let latlngs = [];
        if (p.routeCoordinates && p.routeCoordinates.length > 0) {
          latlngs = p.routeCoordinates;
        } else {
          const sNode = nodeMap.get(p.startNodeId);
          const eNode = nodeMap.get(p.endNodeId);
          if (sNode && eNode) latlngs = [[sNode.lat, sNode.lng], [eNode.lat, eNode.lng]];
        }

        if (latlngs.length < 2) return;

        // Warna & ketebalan pipa berdasarkan debit dan status hidrolik
        let color = p.status ? p.status.color : '#3b82f6';
        let weight = Math.max(3, Math.min(7, (p.diameter || 100) / 40));
        let opacity = 0.88;

        // Jika debit tinggi, buat lebih tebal & kontras
        if (p.discharge_Lps > 20) {
          color = '#0284c7';
          weight += 2;
        }

        // Animated flow dash jika pipa aktif mengalirkan air
        const hasFlow = (p.discharge_Lps || 0) > 0.3;
        const isLeak = p.status?.code === 'LEAK_WARNING';

        let pipeClasses = [];
        if (hasFlow) pipeClasses.push('pipe-flowing-active');
        if (isLeak) pipeClasses.push('pipe-leak-warning');

        const polyline = L.polyline(latlngs, {
          color: color,
          weight: isLeak ? weight + 1.5 : weight,
          opacity: opacity,
          className: pipeClasses.join(' ')
        }).addTo(map);

        // Tooltip & Popup Informasi SCADA Pipa (escaped)
        const startLabel = escapeHtml(nodeMap.get(p.startNodeId)?.label || 'A');
        const endLabel = escapeHtml(nodeMap.get(p.endNodeId)?.label || 'B');
        const matLabel = escapeHtml(p.material || 'PVC');
        const statusLabel = escapeHtml(p.status?.label || 'Normal');

        const isModified = !!p.isModified;
        const origD = p.originalDiameter || defaultPipesMap.get(p.id)?.diameter || p.diameter;
        const modifiedBadge = isModified 
          ? `<span style="display: inline-block; background: rgba(16, 185, 129, 0.2); color: #10b981; border: 1px solid rgba(16, 185, 129, 0.4); font-size: 9.5px; font-weight: 700; padding: 1px 5px; border-radius: 4px;">⚡ Disesuaikan (Asli: Ø${origD}mm)</span>`
          : '';

        // Tooltip saat mouse diarahkan ke pipa di peta
        polyline.bindTooltip(`
          <div style="font-family: var(--font-sans); font-size: 11px; line-height: 1.4;">
            <b>🌊 Ruas ${startLabel} ➔ ${endLabel}</b> ${isModified ? '⚡' : ''}<br>
            <span>Ø ${p.diameter} mm (${matLabel})</span> • <b style="color: ${p.status?.color || '#38bdf8'};">${statusLabel}</b><br>
            <span>Q: <b>${p.discharge_Lps?.toFixed(1)} L/s</b> | v: <b>${p.velocity_mps?.toFixed(2)} m/s</b></span>
          </div>
        `, { sticky: true });
        
        polyline.bindPopup(`
          <div style="font-family: var(--font-sans); font-size: 12px; line-height: 1.5; min-width: 230px;">
            <div style="display: flex; align-items: center; justify-content: space-between; gap: 6px; margin-bottom: 4px;">
              <b style="color: #38bdf8; font-size: 13px;">🌊 Pipa ${startLabel} ➔ ${endLabel}</b>
              ${modifiedBadge}
            </div>
            <div style="margin: 6px 0; border-top: 1px solid #334155; padding-top: 6px;">
              <b>Diameter:</b> <span style="color: #38bdf8; font-weight: 700;">Ø ${p.diameter} mm</span> (${matLabel})<br>
              <b>Panjang Pipa:</b> ${p.length?.toFixed(1)} m<br>
              <b>Debit Air (Q):</b> <span style="color: #38bdf8; font-weight: 700; font-size: 15px;">${p.discharge_Lps?.toFixed(2)} L/s</span> (${p.discharge_m3h?.toFixed(1)} m³/jam)<br>
              <b>Kecepatan (v):</b> <b>${p.velocity_mps?.toFixed(3)} m/s</b><br>
              <b>Head Loss (hf):</b> ${p.headloss_m?.toFixed(2)} m<br>
              <b>Status Aliran:</b> <span style="color: ${p.status?.color || '#38bdf8'}; font-weight: 600;">${statusLabel}</span>
            </div>
            <div style="display: flex; gap: 6px; margin-top: 8px;">
              <button class="btn btn-manual btn-xs" style="flex: 1; justify-content: center;" onclick="openInputModal('${p.startNodeId}')">✍️ Ukur ${startLabel}</button>
              <button class="btn btn-manual btn-xs" style="flex: 1; justify-content: center;" onclick="openInputModal('${p.endNodeId}')">✍️ Ukur ${endLabel}</button>
            </div>
            <div style="margin-top: 6px;">
              <button class="btn btn-accent btn-xs" style="width: 100%; justify-content: center; background: linear-gradient(135deg, #0284c7 0%, #0369a1 100%); border-color: #38bdf8;" onclick="openEditPipeModal('${p.id}')">🔧 Ubah Diameter & Spesifikasi</button>
            </div>
          </div>
        `);

        pipeLayers.push(polyline);
        pipeLayersMap.set(p.id, {
          polyline: polyline,
          latlngs: latlngs,
          pipe: p,
          startLabel: startLabel,
          endLabel: endLabel
        });
      });

      // 2. Gambar Node (Reservoir & Junctions)
      const allBounds = [];
      solved.nodes.forEach(n => {
        allBounds.push([n.lat, n.lng]);

        if (n.type === 'reservoir') {
          // Reservoir Marker (R1 & R2)
          const resMarker = L.circleMarker([n.lat, n.lng], {
            radius: 11,
            fillColor: '#0ea5e9',
            color: '#ffffff',
            weight: 3,
            fillOpacity: 1
          }).addTo(map);

          resMarker.bindPopup(`
            <b style="color: #38bdf8; font-size: 14px;">💧 Reservoir ${escapeHtml(n.label)}</b><br>
            <b>Elevasi:</b> ${n.elevation} mdpl (Gravitasi)<br>
            <b>Head Total:</b> ${n.totalHead || n.elevation} m<br>
            <span style="color: #34d399; font-weight: 600;">Sumber Pasokan Utama Subang</span>
          `);
          nodeLayers.push(resMarker);

        } else if (n.hasTelemetry) {
          // Junction yang Memiliki Telemetri Tekanan dari Petugas (Pulsing Radar Icon)
          const radarIcon = L.divIcon({
            className: 'scada-radar-icon',
            iconSize: [24, 24],
            iconAnchor: [12, 12]
          });

          const teleMarker = L.marker([n.lat, n.lng], { icon: radarIcon }).addTo(map);
          const safeLabel = escapeHtml(n.label);
          const safeNotes = escapeHtml(n.telemetryNotes || 'Terverifikasi');
          teleMarker.bindPopup(`
            <div style="font-family: var(--font-sans); font-size: 12px; min-width: 220px;">
              <div style="display: flex; align-items: center; justify-content: space-between; gap: 8px;">
                <b style="color: #38bdf8; font-size: 14px;">📡 Sensor ${safeLabel}</b>
                <span class="scada-badge">${n.isCustom ? 'KUSTOM LIVE' : 'LIVE SENSOR'}</span>
              </div>
              <div style="margin: 8px 0; border-top: 1px solid #334155; padding-top: 6px;">
                <b>Tekanan Aktual:</b> <span style="color: #38bdf8; font-weight: 800; font-size: 16px;">${n.measuredPressure} bar</span> (${(n.measuredPressure * HEAD_PER_BAR).toFixed(1)} m)<br>
                <b>Elevasi Tanah:</b> ${n.elevation} mdpl<br>
                <b>Head Total:</b> ${(n.totalHead || 0).toFixed(1)} m<br>
                <b>Waktu Update:</b> ${new Date(n.telemetryTimestamp).toLocaleTimeString('id-ID')}<br>
                <div style="color: var(--text-muted); font-size: 11px; margin-top: 4px;">Catatan: ${safeNotes}</div>
              </div>
              <div style="display: flex; flex-direction: column; gap: 6px; margin-top: 10px;">
                <button class="btn btn-manual" style="padding: 6px 10px; font-size: 11px; justify-content: center;" onclick="openInputModal('${n.id}', 'manual')">
                  <span>✍️</span> Perbarui Tekanan
                </button>
                <button class="btn btn-dark" style="padding: 5px 8px; font-size: 10.5px; justify-content: center; color: #f43f5e; border-color: #f43f5e40;" onclick="removeNodeTelemetry('${n.id}')">
                  <span>🗑️</span> Hapus Telemetri Titik Ini
                </button>
                ${n.isCustom ? `
                <button class="btn btn-dark" style="padding: 5px 8px; font-size: 10.5px; justify-content: center; color: #f43f5e; border-color: rgba(244, 63, 94, 0.4);" onclick="deleteCustomJunction('${n.id}')">
                  <span>🗑️</span> Hapus Titik Junction Ini
                </button>` : ''}
              </div>
            </div>
          `);
          nodeLayers.push(teleMarker);

        } else if (n.isCustom) {
          // Titik Pantau Manometer Kustom Tambahan Pengguna
          const customMarker = L.circleMarker([n.lat, n.lng], {
            radius: 8,
            fillColor: '#8b5cf6',
            color: '#ffffff',
            weight: 2.5,
            fillOpacity: 1
          }).addTo(map);

          customMarker.bindTooltip(`<b>⭐ ${escapeHtml(n.label)}</b> • Titik Kustom`, {
            direction: 'top',
            offset: [0, -8]
          });

          const pipeDesc = n.nearestPipeInfo ? `<div style="font-size: 11px; color: #38bdf8; margin-top: 4px;">🌊 ${escapeHtml(n.nearestPipeInfo)}</div>` : '';
          const reasonDesc = n.monitoringReason ? `<div style="font-size: 11px; color: #cbd5e1; margin-top: 4px;">ℹ️ ${escapeHtml(n.monitoringReason)}</div>` : '';

          customMarker.bindPopup(`
            <div style="font-family: var(--font-sans); font-size: 12px; min-width: 230px;">
              <div style="display: flex; justify-content: space-between; align-items: center; margin-bottom: 6px;">
                <b style="color: #c084fc; font-size: 14px;">⭐ Titik ${escapeHtml(n.label)}</b>
                <span style="font-size: 10px; color: var(--text-muted);">${n.elevation} mdpl</span>
              </div>
              <div style="margin-bottom: 6px;">
                <span style="background: rgba(139, 92, 246, 0.2); color: #c084fc; border: 1px solid rgba(139, 92, 246, 0.4); padding: 2px 6px; border-radius: 4px; font-size: 9.5px; font-weight: 700;">
                  ⭐ TITIK MANOMETER KUSTOM
                </span>
                ${pipeDesc}
                ${reasonDesc}
              </div>
              <div style="margin: 6px 0; border-top: 1px solid #334155; padding-top: 6px;">
                <b>Estimasi Tekanan:</b> <span style="color: #38bdf8; font-weight: 700; font-size: 14px;">${n.pressure?.toFixed(2) || '0.00'} bar</span><br>
                <b>Head Total:</b> ${(n.totalHead || n.elevation).toFixed(1)} m
              </div>
              <div style="display: flex; flex-direction: column; gap: 6px; margin-top: 8px;">
                <button class="btn btn-manual" style="padding: 7px 10px; font-size: 11.5px; width: 100%; justify-content: center;" onclick="openInputModal('${n.id}')">
                  <span>✍️</span> Ukur Tekanan di Titik Ini
                </button>
                <button class="btn btn-dark" style="padding: 5px 8px; font-size: 10.5px; justify-content: center; color: #f43f5e; border-color: rgba(244, 63, 94, 0.4);" onclick="deleteCustomJunction('${n.id}')">
                  <span>🗑️</span> Hapus Titik Junction Ini
                </button>
              </div>
            </div>
          `);
          nodeLayers.push(customMarker);

        } else if (n.isMonitoringPoint) {
          // Titik Pantau Tekanan Ideal (Strategic Pressure Points)
          let mColor = '#f59e0b'; // Percabangan utama
          let mBadge = '🔀 TRANSMISI UTAMA';
          let mBadgeStyle = 'background: rgba(245, 158, 11, 0.2); color: #fbbf24; border: 1px solid rgba(245, 158, 11, 0.4)';
          
          if (n.category === 'elevasi_tinggi') {
            mColor = '#ec4899';
            mBadge = '⛰️ ZONA TINGGI (RAWAN AIR MATI)';
            mBadgeStyle = 'background: rgba(236, 72, 153, 0.2); color: #f472b6; border: 1px solid rgba(236, 72, 153, 0.4)';
          } else if (n.category === 'elevasi_rendah') {
            mColor = '#06b6d4';
            mBadge = '🌊 ZONA LEMBAH (RAWAN PECAH)';
            mBadgeStyle = 'background: rgba(6, 182, 212, 0.2); color: #22d3ee; border: 1px solid rgba(6, 182, 212, 0.4)';
          } else if (n.category === 'titik_kritis_dma') {
            mColor = '#10b981';
            mBadge = '🏘️ DISTRIBUSI WILAYAH';
            mBadgeStyle = 'background: rgba(16, 185, 129, 0.2); color: #34d399; border: 1px solid rgba(16, 185, 129, 0.4)';
          }

          const mMarker = L.circleMarker([n.lat, n.lng], {
            radius: 7,
            fillColor: mColor,
            color: '#ffffff',
            weight: 2,
            fillOpacity: 0.95
          }).addTo(map);

          mMarker.bindTooltip(`<b>${escapeHtml(n.label)}</b> • ${escapeHtml(n.monitoringReason || 'Titik Pantau')}`, {
            direction: 'top',
            offset: [0, -8]
          });

          mMarker.bindPopup(`
            <div style="font-family: var(--font-sans); font-size: 12px; min-width: 230px;">
              <div style="display: flex; justify-content: space-between; align-items: center; margin-bottom: 6px;">
                <b style="color: #38bdf8; font-size: 14px;">⭐ Titik ${escapeHtml(n.label)}</b>
                <span style="font-size: 10px; color: var(--text-muted);">${n.elevation} mdpl</span>
              </div>
              <div style="margin-bottom: 6px;">
                <span style="${mBadgeStyle}; padding: 2px 6px; border-radius: 4px; font-size: 9.5px; font-weight: 700;">
                  ${mBadge}
                </span>
                <div style="font-size: 11px; color: #cbd5e1; margin-top: 5px;">ℹ️ ${escapeHtml(n.monitoringReason || '')}</div>
              </div>
              <div style="margin: 6px 0; border-top: 1px solid #334155; padding-top: 6px;">
                <b>Estimasi Tekanan:</b> <span style="color: #38bdf8; font-weight: 700; font-size: 14px;">${n.pressure?.toFixed(2) || '0.00'} bar</span><br>
                <b>Head Total:</b> ${(n.totalHead || n.elevation).toFixed(1)} m
              </div>
              <div style="display: flex; flex-direction: column; gap: 6px; margin-top: 8px;">
                <button class="btn btn-manual" style="padding: 7px 10px; font-size: 11.5px; width: 100%; justify-content: center;" onclick="openInputModal('${n.id}')">
                  <span>✍️</span> Ukur Tekanan di Titik Ini
                </button>
              </div>
            </div>
          `);
          nodeLayers.push(mMarker);

        } else if (showAllNodes) {
          // Junction Perantara Biasa (Hanya ditampilkan jika mode "Semua Node" aktif)
          const dot = L.circleMarker([n.lat, n.lng], {
            radius: 3,
            fillColor: '#64748b',
            color: '#334155',
            weight: 1,
            fillOpacity: 0.4
          }).addTo(map);

          dot.bindPopup(`
            <div style="font-family: var(--font-sans); font-size: 12px; min-width: 200px;">
              <div style="display: flex; justify-content: space-between; align-items: center; margin-bottom: 6px;">
                <b style="color: #94a3b8; font-size: 13px;">📍 Simpul ${escapeHtml(n.label)}</b>
                <span style="font-size: 10px; color: var(--text-muted);">${n.elevation} mdpl</span>
              </div>
              <div style="font-size: 10.5px; color: var(--text-muted); margin-bottom: 4px;">Simpul perantara pipa (non-strategis)</div>
              <div style="margin: 6px 0; border-top: 1px solid #334155; padding-top: 6px;">
                <b>Estimasi Tekanan:</b> <span style="color: #38bdf8; font-weight: 700;">${n.pressure?.toFixed(2) || '0.00'} bar</span><br>
                <b>Head Total:</b> ${(n.totalHead || n.elevation).toFixed(1)} m
              </div>
              <div style="display: flex; flex-direction: column; gap: 6px; margin-top: 8px;">
                <button class="btn btn-manual" style="padding: 6px 10px; font-size: 11px; width: 100%; justify-content: center;" onclick="openInputModal('${n.id}', 'manual')">
                  <span>✍️</span> Ukur di Titik Ini
                </button>
              </div>
            </div>
          `);
          nodeLayers.push(dot);
        }
      });

      // Fit bounds jika baru pertama kali dimuat
      if (allBounds.length > 0 && !window._hasFittedMap) {
        map.fitBounds(allBounds, { padding: [40, 40] });
        window._hasFittedMap = true;
      }

      // Update Daftar Sidebar
      renderTelemetryList(solved.nodes);
      renderTopPipes(solved.pipes);
      renderAlerts(solved.pipes);
      renderHistoryList();
    }

    // Toggle Tampilan Titik Pantau Ideal vs Semua Simpul Jaringan
    function toggleNodeVisibility() {
      showAllNodes = !showAllNodes;
      const label = document.getElementById('toggle-nodes-label');
      const btn = document.getElementById('btn-toggle-nodes');
      if (label && btn) {
        if (showAllNodes) {
          label.innerHTML = `Semua Simpul (${networkData?.nodes?.length || 314})`;
          btn.style.borderColor = '#f59e0b';
        } else {
          const count = networkData?.nodes?.filter(n => n.isMonitoringPoint)?.length || 45;
          label.innerHTML = `Titik Ideal (${count})`;
          btn.style.borderColor = '';
        }
      }
      renderNetwork();
    }

    // Update Angka KPI Header
    function updateKpis(summary) {
      document.getElementById('kpi-total-flow').innerHTML = `${summary.totalDischargeLps.toFixed(1)} <span style="font-size: 13px; font-weight: normal; color: var(--text-muted)">L/s</span>`;
      document.getElementById('kpi-total-flow-m3h').textContent = `${summary.totalDischarge_m3h.toFixed(1)} m³/jam dari Reservoir R1 & R2`;
      document.getElementById('kpi-avg-pressure').innerHTML = `${summary.avgPressureBar.toFixed(2)} <span style="font-size: 13px; font-weight: normal; color: var(--text-muted)">bar</span>`;
      document.getElementById('kpi-avg-pressure-m').textContent = `${(summary.avgPressureBar * HEAD_PER_BAR).toFixed(1)} m kolom air`;
      
      const totalStrategic = networkData.nodes.filter(n => n.isMonitoringPoint).length;
      document.getElementById('kpi-active-sensors').innerHTML = `${summary.activeSensorsCount} <span style="font-size: 13px; font-weight: normal; color: var(--text-muted)">/ ${totalStrategic || 45} Ideal</span>`;
      
      const alertEl = document.getElementById('kpi-leak-alerts');
      const subtextEl = document.getElementById('kpi-alert-subtext');
      if (summary.leakWarningsCount > 0) {
        alertEl.textContent = summary.leakWarningsCount;
        alertEl.style.color = '#f43f5e';
        subtextEl.textContent = 'Pipa mengalami tekanan drop di bawah batas aman';
        document.getElementById('alert-tab-count').textContent = summary.leakWarningsCount;
      } else {
        alertEl.textContent = '0';
        alertEl.style.color = '#34d399';
        subtextEl.textContent = 'Semua jaringan beroperasi normal';
        document.getElementById('alert-tab-count').textContent = '0';
      }
    }

    // Render Daftar Telemetri Aktif di Sidebar
    function renderTelemetryList(nodes) {
      const container = document.getElementById('telemetry-list-container');
      const activeNodes = nodes.filter(n => n.hasTelemetry);
      document.getElementById('telemetry-count-label').textContent = `${activeNodes.length} Titik Aktif`;

      if (activeNodes.length === 0) {
        container.innerHTML = `
          <div style="text-align: center; padding: 40px 20px; color: var(--text-muted); font-size: 12px;">
            <div style="font-size: 32px; margin-bottom: 8px;">📷</div>
            Belum ada data tekanan manometer yang dimasukkan.<br>
            Klik tombol <b>"Input Tekanan Manual"</b> atau <b>"Scan Foto AI"</b> di atas.
          </div>
        `;
        return;
      }

      container.innerHTML = activeNodes.map(n => `
        <div class="telemetry-card" onclick="zoomToNode('${n.id}', ${n.lat}, ${n.lng})">
          <div class="telemetry-card-header">
            <span class="station-name">📍 ${escapeHtml(n.label)}</span>
            <span class="pressure-pill">${n.measuredPressure} bar</span>
          </div>
          <div class="station-meta">
            <span>Elevasi: <b>${n.elevation} mdpl</b> | Head: <b>${(n.totalHead||0).toFixed(1)} m</b></span>
            <span>Update: <b>${new Date(n.telemetryTimestamp).toLocaleTimeString('id-ID')}</b></span>
            <span style="color: #38bdf8;">${escapeHtml(n.telemetryNotes || 'Telemetri Aktif')}</span>
          </div>
          <div class="station-actions" onclick="event.stopPropagation()">
            <button class="btn btn-manual btn-xs" onclick="openInputModal('${n.id}', 'manual')">✍️ Edit</button>
            <button class="btn btn-dark btn-xs" style="color: #f43f5e;" onclick="removeNodeTelemetry('${n.id}')">🗑️ Hapus</button>
          </div>
        </div>
      `).join('');
    }

    // Render Tab Daftar Pipa & Filter
    function renderTopPipes(pipes) {
      cachedAllPipes = pipes || [];
      renderPipeListItems();
    }

    function setPipeFilter(filter) {
      currentPipeFilter = filter;
      document.querySelectorAll('#tab-pipes .chip').forEach(c => c.classList.remove('active'));
      const btn = document.getElementById(`btn-filter-pipe-${filter}`);
      if (btn) btn.classList.add('active');
      renderPipeListItems();
    }

    function onPipeSearchInput(query) {
      pipeSearchQuery = (query || '').trim().toLowerCase();
      renderPipeListItems();
    }

    function renderPipeListItems() {
      const container = document.getElementById('top-pipes-list');
      if (!container) return;

      const modifiedCount = cachedAllPipes.filter(p => p.isModified).length;
      const countModEl = document.getElementById('count-pipe-modified');
      if (countModEl) countModEl.textContent = modifiedCount;

      const countAllEl = document.getElementById('count-pipe-all');
      if (countAllEl) countAllEl.textContent = cachedAllPipes.length;

      const badge = document.getElementById('pipes-modified-badge');
      if (badge) {
        badge.style.display = modifiedCount > 0 ? 'inline-block' : 'none';
        badge.textContent = `${modifiedCount} Diubah`;
      }

      let filtered = [...cachedAllPipes];

      // Terapkan filter kategori
      if (currentPipeFilter === 'top') {
        filtered = filtered.sort((a, b) => (b.discharge_Lps || 0) - (a.discharge_Lps || 0)).slice(0, 25);
      } else if (currentPipeFilter === 'modified') {
        filtered = filtered.filter(p => p.isModified);
      } else {
        // 'all'
        filtered = filtered.slice(0, 100);
      }

      // Terapkan filter pencarian teks jika ada
      if (pipeSearchQuery) {
        filtered = cachedAllPipes.filter(p => {
          const sLabel = (networkData.nodes.find(n => n.id === p.startNodeId)?.label || '').toLowerCase();
          const eLabel = (networkData.nodes.find(n => n.id === p.endNodeId)?.label || '').toLowerCase();
          const id = (p.id || '').toLowerCase();
          const diam = String(p.diameter || '');
          const mat = (p.material || '').toLowerCase();
          return sLabel.includes(pipeSearchQuery) || eLabel.includes(pipeSearchQuery) || id.includes(pipeSearchQuery) || diam.includes(pipeSearchQuery) || mat.includes(pipeSearchQuery);
        });
      }

      if (filtered.length === 0) {
        if (currentPipeFilter === 'modified') {
          container.innerHTML = `
            <div style="text-align: center; padding: 24px 12px; color: var(--text-muted); font-size: 12px;">
              <div style="font-size: 28px; margin-bottom: 6px;">✨</div>
              Belum ada pipa yang diubah.<br>
              Klik pipa di peta atau daftar untuk menyesuaikan diameter nominalnya.
            </div>
          `;
        } else {
          container.innerHTML = `
            <div style="text-align: center; padding: 24px 12px; color: var(--text-muted); font-size: 12px;">
              Tidak ditemukan pipa yang cocok dengan pencarian "<b>${escapeHtml(pipeSearchQuery)}</b>".
            </div>
          `;
        }
        return;
      }

      let headerHtml = '';
      if (currentPipeFilter === 'modified' && modifiedCount > 0) {
        headerHtml = `
          <div style="display: flex; justify-content: space-between; align-items: center; background: rgba(16, 185, 129, 0.1); border: 1px solid rgba(16, 185, 129, 0.3); border-radius: 8px; padding: 8px 10px; margin-bottom: 10px;">
            <span style="font-size: 11px; color: #34d399; font-weight: 600;">⚡ ${modifiedCount} pipa telah disesuaikan</span>
            <button class="btn btn-dark btn-xs" style="color: #f87171; border-color: rgba(239, 68, 68, 0.4); padding: 3px 8px;" onclick="resetAllPipesToOriginal()">
              🔄 Reset Semua Pipa
            </button>
          </div>
        `;
      }

      const listHtml = filtered.map(p => {
        const sLabel = escapeHtml(networkData.nodes.find(n => n.id === p.startNodeId)?.label || 'A');
        const eLabel = escapeHtml(networkData.nodes.find(n => n.id === p.endNodeId)?.label || 'B');
        const mat = escapeHtml(p.material || 'PVC');
        const statusColor = p.status?.color || '#38bdf8';
        const isModified = !!p.isModified;
        const origD = p.originalDiameter || defaultPipesMap.get(p.id)?.diameter || p.diameter;

        return `
          <div class="telemetry-card" style="padding: 10px 12px; margin-bottom: 8px; border-left: 3px solid ${isModified ? '#10b981' : statusColor}; cursor: pointer;" onclick="zoomToPipe('${p.id}')">
            <div style="display: flex; justify-content: space-between; align-items: flex-start; margin-bottom: 4px;">
              <div>
                <b style="font-size: 12.5px; color: #ffffff;">🌊 Ruas ${sLabel} ➔ ${eLabel}</b>
                ${isModified ? `<span style="background: rgba(16, 185, 129, 0.2); color: #10b981; border: 1px solid rgba(16, 185, 129, 0.4); font-size: 9.5px; font-weight: 700; padding: 1px 5px; border-radius: 4px; margin-left: 5px;">⚡ Diubah (Asli: Ø${origD}mm)</span>` : ''}
              </div>
              <span class="scada-badge" style="font-size: 11px; font-weight: 700; background: rgba(15, 23, 42, 0.9); color: #38bdf8; border: 1px solid #38bdf840; padding: 2px 6px;">
                Ø ${p.diameter} mm
              </span>
            </div>

            <div style="font-size: 11px; color: var(--text-muted); display: flex; justify-content: space-between; align-items: center; margin-top: 4px;">
              <span>Q: <b style="color: #38bdf8;">${p.discharge_Lps?.toFixed(2)} L/s</b> (${p.discharge_m3h?.toFixed(1)} m³/j)</span>
              <span>v: <b>${p.velocity_mps?.toFixed(2)} m/s</b></span>
            </div>

            <div style="font-size: 10.5px; color: var(--text-muted); display: flex; justify-content: space-between; align-items: center; margin-top: 5px; border-top: 1px solid rgba(255,255,255,0.05); padding-top: 5px;">
              <span>P: ${p.length?.toFixed(0)}m (${mat})</span>
              <div style="display: flex; gap: 4px;">
                <button type="button" class="btn btn-dark btn-xs" style="padding: 2px 7px; font-size: 10.5px; color: #38bdf8; border-color: rgba(56, 189, 248, 0.3);" onclick="event.stopPropagation(); zoomToPipe('${p.id}')">
                  📍 Peta
                </button>
                <button type="button" class="btn btn-accent btn-xs" style="padding: 2px 8px; font-size: 10.5px; background: linear-gradient(135deg, #0284c7 0%, #0369a1 100%); border-color: #38bdf8;" onclick="event.stopPropagation(); openEditPipeModal('${p.id}')">
                  🔧 Ubah
                </button>
              </div>
            </div>
          </div>
        `;
      }).join('');

      container.innerHTML = headerHtml + listHtml;
    }

    // ================= ALERTS & ANOMALI MANAGEMENT =================
    let cachedAlertPipes = [];
    let currentAlertFilter = 'leak'; // Default tampilkan indikasi kebocoran terlebih dahulu!

    function setAlertFilter(filter) {
      currentAlertFilter = filter;
      document.querySelectorAll('#tab-alerts .chip').forEach(c => c.classList.remove('active'));
      const btn = document.getElementById(`btn-filter-alert-${filter}`);
      if (btn) btn.classList.add('active');
      renderAlertListItems();
    }

    // Render Pipa Anomali / Peringatan
    function renderAlerts(pipes) {
      cachedAlertPipes = pipes.filter(p => p.status && p.status.severity !== 'normal' && p.status.severity !== 'idle');

      const leakCount = cachedAlertPipes.filter(p => p.status.code === 'LEAK_WARNING').length;
      const velocityCount = cachedAlertPipes.filter(p => p.status.code === 'LOW_VELOCITY' || p.status.code === 'HIGH_VELOCITY').length;

      const badge = document.getElementById('alerts-count-badge');
      if (badge) badge.textContent = `${leakCount} Bocor / ${cachedAlertPipes.length} Total`;

      const countLeakEl = document.getElementById('count-alert-leak');
      if (countLeakEl) countLeakEl.textContent = leakCount;
      const countVelEl = document.getElementById('count-alert-velocity');
      if (countVelEl) countVelEl.textContent = velocityCount;
      const countAllEl = document.getElementById('count-alert-all');
      if (countAllEl) countAllEl.textContent = cachedAlertPipes.length;

      // Update mobile nav badge jika ada kebocoran
      const mobAlertBadge = document.getElementById('mobile-alert-badge');
      if (mobAlertBadge) {
        if (leakCount > 0) {
          mobAlertBadge.textContent = leakCount;
          mobAlertBadge.style.display = 'inline-block';
        } else {
          mobAlertBadge.style.display = 'none';
        }
      }

      renderAlertListItems();
    }

    function renderAlertListItems() {
      const container = document.getElementById('alerts-list');
      if (!container) return;

      let filtered = cachedAlertPipes;
      if (currentAlertFilter === 'leak') {
        filtered = cachedAlertPipes.filter(p => p.status.code === 'LEAK_WARNING');
      } else if (currentAlertFilter === 'velocity') {
        filtered = cachedAlertPipes.filter(p => p.status.code === 'LOW_VELOCITY' || p.status.code === 'HIGH_VELOCITY');
      }

      if (filtered.length === 0) {
        const emptyMsg = currentAlertFilter === 'leak' 
          ? 'Tidak ada indikasi kebocoran pipa terdeteksi saat ini.' 
          : 'Tidak ada anomali pipa dalam filter ini.';
        container.innerHTML = `<p style="font-size: 12px; color: var(--text-muted); text-align: center; padding: 30px;">${emptyMsg}</p>`;
        return;
      }

      const nodeMap = new Map();
      networkData.nodes.forEach(n => nodeMap.set(n.id, n));

      container.innerHTML = filtered.map(p => {
        const sNode = nodeMap.get(p.startNodeId);
        const eNode = nodeMap.get(p.endNodeId);
        const sLabel = escapeHtml(sNode ? sNode.label : 'Simpul');
        const eLabel = escapeHtml(eNode ? eNode.label : 'Simpul');

        return `
          <div class="telemetry-card alert-pipe-card" onclick="zoomToPipe('${p.id}')" 
            style="border-left: 4px solid ${p.status.color}; padding: 10px 12px; margin-bottom: 8px; cursor: pointer; transition: all 0.2s;" 
            onmouseover="this.style.background='var(--bg-card-hover)'; this.style.borderColor='${p.status.color}'" 
            onmouseout="this.style.background=''; this.style.borderColor='var(--border-color)'"
            title="Klik untuk langsung menemukan pipa ini di peta">
            
            <div style="display: flex; justify-content: space-between; align-items: flex-start;">
              <div>
                <b style="font-size: 12px; color: ${p.status.color};">${escapeHtml(p.status.label)}</b>
                <div style="font-size: 13px; font-weight: 700; color: #ffffff; margin-top: 3px;">
                  🌊 Ruas: ${sLabel} ➔ ${eLabel}
                </div>
              </div>
              <span class="scada-badge" style="background: rgba(15, 23, 42, 0.85); color: #38bdf8; font-size: 11px; font-weight: 700; border: 1px solid #38bdf840; padding: 2px 7px;">
                Ø ${p.diameter} mm
              </span>
            </div>

            <div style="font-size: 11px; color: var(--text-muted); margin-top: 6px; display: flex; justify-content: space-between; align-items: center;">
              <span>Panjang: <b>${p.length?.toFixed(0)} m</b> | v: <b>${p.velocity_mps?.toFixed(2)} m/s</b></span>
              <span style="color: #38bdf8; font-weight: 700; font-size: 11px; display: inline-flex; align-items: center; gap: 3px;">
                📍 Zoom di Peta ➔
              </span>
            </div>
          </div>
        `;
      }).join('');
    }

    // Zoom & Sorot Pipa Terpilih di Peta
    function zoomToPipe(pipeId) {
      const item = pipeLayersMap.get(pipeId);
      if (!item) return;

      // Di smartphone, tutup laci drawer bawah agar peta langsung terlihat
      closeMobileDrawer();
      const mapBtn = document.getElementById('btn-nav-map');
      if (mapBtn) mapBtn.classList.add('active');

      // Zoom dan fokuskan kamera peta ke bentang pipa
      const bounds = L.latLngBounds(item.latlngs);
      map.fitBounds(bounds, { maxZoom: 17, padding: [60, 60], duration: 1 });

      // Highlight animasi berkedip pada pipa
      highlightPipe(item.polyline, item.pipe.status?.color || '#ef4444');

      // Buka popup info pipa
      setTimeout(() => {
        item.polyline.openPopup();
      }, 700);
    }

    // Efek Animasi Kedip Sorot Pipa
    function highlightPipe(polyline, color) {
      if (_pipeHighlightTimer) clearInterval(_pipeHighlightTimer);
      const origWeight = polyline.options.weight || 4;
      const origColor = polyline.options.color || '#3b82f6';

      polyline.bringToFront();
      let flash = true;
      let count = 0;

      _pipeHighlightTimer = setInterval(() => {
        count++;
        flash = !flash;
        polyline.setStyle({
          weight: flash ? origWeight + 5 : origWeight,
          color: flash ? '#ffffff' : color
        });
        if (count >= 8) {
          clearInterval(_pipeHighlightTimer);
          polyline.setStyle({ weight: origWeight, color: origColor });
          _pipeHighlightTimer = null;
        }
      }, 220);
    }

    // Render Riwayat Log
    function renderHistoryList() {
      const container = document.getElementById('history-list');
      if (!telemetryHistory || telemetryHistory.length === 0) {
        container.innerHTML = `<p style="font-size: 12px; color: var(--text-muted); text-align: center; padding: 30px;">Belum ada riwayat aktivitas.</p>`;
        return;
      }

      container.innerHTML = telemetryHistory.map(h => `
        <div class="telemetry-card" style="padding: 8px 12px; margin-bottom: 6px;">
          <div style="display: flex; justify-content: space-between; font-size: 11px;">
            <b style="color: #38bdf8;">Titik ${escapeHtml(h.nodeLabel || h.nodeId)}</b>
            <span style="color: #34d399; font-weight: 700;">${h.pressure_bar} bar</span>
          </div>
          <div style="font-size: 10px; color: var(--text-muted); margin-top: 2px;">
            ${new Date(h.timestamp).toLocaleString('id-ID')} - Oleh: ${escapeHtml(h.officerName || 'Petugas')}
          </div>
        </div>
      `).join('');
    }

    // Zoom ke Node Tertentu
    function zoomToNode(id, lat, lng) {
      map.flyTo([lat, lng], 17, { duration: 1 });
    }

    // Tab Switcher Sidebar (Aman dipanggil dari Desktop maupun Mobile Nav)
    function switchTab(tabId, btn) {
      document.querySelectorAll('.tab-btn').forEach(b => b.classList.remove('active'));
      if (btn) {
        btn.classList.add('active');
      } else {
        const matching = document.querySelector(`.tab-btn[onclick*="${tabId}"]`);
        if (matching) matching.classList.add('active');
      }
      document.querySelectorAll('.sidebar-content').forEach(c => c.style.display = 'none');
      const target = document.getElementById(tabId);
      if (target) target.style.display = 'block';
    }

    // ================= MODAL LOGIC =================
    function syncModalOpenState() {
      setTimeout(() => {
        const activeModal = document.querySelector('.modal-backdrop.active');
        if (activeModal) {
          document.body.classList.add('modal-open');
        } else {
          document.body.classList.remove('modal-open');
        }
      }, 10);
    }

    function openInputModal(preselectedNodeId = null) {
      const modal = document.getElementById('unified-modal');
      modal.classList.add('active');
      syncModalOpenState();

      // Reset form input
      document.getElementById('node-search-box').value = '';
      document.getElementById('manual-pressure-val').value = '';
      document.getElementById('manual-notes').value = '';
      document.getElementById('conv-mH2O').textContent = '0.0 m';
      document.getElementById('conv-psi').textContent = '0.0 psi';
      document.getElementById('conv-totalHead').textContent = '0.0 mdpl';
      populateNodeDropdown(networkData.nodes);

      if (preselectedNodeId) {
        document.getElementById('select-node').value = preselectedNodeId;
        onNodeSelectionChanged(preselectedNodeId);
      } else {
        document.getElementById('select-node').value = '';
        document.getElementById('selected-node-elevation-info').textContent = '';
      }
    }

    function closeInputModal() {
      document.getElementById('unified-modal').classList.remove('active');
      syncModalOpenState();
    }

    // Hitung Real-Time Konversi Tekanan Manual
    function onManualPressureInput(val) {
      const bar = parseFloat(val) || 0;
      const mH2O = bar * HEAD_PER_BAR;
      const psi = bar * PSI_PER_BAR;

      document.getElementById('conv-mH2O').textContent = `${mH2O.toFixed(1)} m`;
      document.getElementById('conv-psi').textContent = `${psi.toFixed(1)} psi`;

      const selId = document.getElementById('select-node').value;
      const node = networkData.nodes.find(n => n.id === selId);
      const elev = node ? node.elevation : 0;
      document.getElementById('conv-totalHead').textContent = `${(elev + mH2O).toFixed(1)} mdpl`;
    }

    // Set Preset Tekanan Cepat
    function setManualPressurePreset(val) {
      document.getElementById('manual-pressure-val').value = val;
      onManualPressureInput(val);
    }

    // Simpan Tekanan Manual
    async function saveManualTelemetry() {
      const nodeId = document.getElementById('select-node').value;
      const pressureVal = parseFloat(document.getElementById('manual-pressure-val').value);

      if (!nodeId) {
        alert('Silakan pilih Titik Jaringan Pipa (Junction) terlebih dahulu.');
        return;
      }

      if (isNaN(pressureVal) || pressureVal < 0) {
        alert('Masukkan angka tekanan yang valid (misal: 2.4 bar).');
        return;
      }

      const nodeObj = networkData.nodes.find(n => n.id === nodeId);
      const officer = document.getElementById('officer-name').value || 'Petugas Lapangan';
      const notes = document.getElementById('manual-notes').value || 'Input Manual Petugas Lapangan';

      const readingData = {
        nodeId: nodeId,
        nodeLabel: nodeObj ? nodeObj.label : nodeId,
        pressure_bar: pressureVal,
        pressure_m: Math.round(pressureVal * HEAD_PER_BAR * 100) / 100,
        officerName: officer,
        gauge_type: 'manual',
        notes: notes,
        timestamp: new Date().toISOString()
      };

      await commitTelemetry(readingData);
    }

    // Commit Telemetri ke State & Server (LocalStorage + Supabase Cloud + Server Lokal)
    async function commitTelemetry(readingData) {
      telemetryReadings[readingData.nodeId] = readingData;
      telemetryHistory.unshift(readingData);

      // 1. Simpan segera ke localStorage (agar aman jika offline/aplikasi ditutup)
      try {
        localStorage.setItem('scada_subang_telemetry_readings', JSON.stringify(telemetryReadings));
      } catch (e) {
        console.warn('Gagal menyimpan ke localStorage:', e);
      }

      // 2. Simpan permanen ke Supabase Cloud (jika aktif)
      if (supabaseClient) {
        try {
          const { error } = await supabaseClient
            .from('scada_telemetry')
            .upsert({
              node_id: readingData.nodeId,
              node_label: readingData.nodeLabel || readingData.nodeId,
              pressure_bar: Number(readingData.pressure_bar),
              pressure_m: Number(readingData.pressure_m || (readingData.pressure_bar * HEAD_PER_BAR)),
              confidence: Number(readingData.confidence || 1.0),
              officer_name: readingData.officerName || 'Petugas Lapangan',
              gauge_type: readingData.gauge_type || 'manual',
              notes: readingData.notes || '',
              updated_at: readingData.timestamp || new Date().toISOString()
            }, { onConflict: 'node_id' });

          if (error) {
            console.warn('⚠️ Gagal menyimpan ke Supabase Cloud:', error.message);
          } else {
            console.log('⚡ Berhasil tersimpan di Supabase Cloud:', readingData.nodeLabel);
          }
        } catch (err) {
          console.warn('⚠️ Gagal koneksi ke Supabase Cloud:', err);
        }
      }

      // 3. Simpan ke server.js lokal jika aktif
      try {
        await fetch('/api/telemetry', {
          method: 'POST',
          headers: { 'Content-Type': 'application/json' },
          body: JSON.stringify(readingData)
        });
      } catch (e) {
        console.log('Tersimpan di sesi lokal browser & Supabase.');
      }

      renderNetwork();
      closeInputModal();

      const nodeObj = networkData.nodes.find(n => n.id === readingData.nodeId);
      if (nodeObj) {
        zoomToNode(nodeObj.id, nodeObj.lat, nodeObj.lng);
      }
    }

    // Hapus Telemetri pada Titik Tertentu
    async function removeNodeTelemetry(nodeId) {
      const nodeObj = networkData.nodes.find(n => n.id === nodeId);
      const label = nodeObj ? nodeObj.label : nodeId;
      if (!confirm(`Hapus data telemetri untuk titik ${label}?`)) return;

      delete telemetryReadings[nodeId];

      // 1. Simpan perubahan ke localStorage
      try {
        localStorage.setItem('scada_subang_telemetry_readings', JSON.stringify(telemetryReadings));
      } catch (e) {}

      // 2. Hapus dari Supabase Cloud (jika titik kustom, kembalikan ke row placeholder custom_junction)
      if (supabaseClient) {
        try {
          const isCustomNode = customNodes.some(n => n.id === nodeId);
          if (isCustomNode) {
            const cNode = customNodes.find(n => n.id === nodeId);
            await supabaseClient
              .from('scada_telemetry')
              .upsert({
                node_id: nodeId,
                node_label: cNode ? cNode.label : nodeId,
                pressure_bar: 0,
                pressure_m: 0,
                confidence: 1.0,
                officer_name: 'Petugas Lapangan',
                gauge_type: 'custom_junction',
                notes: JSON.stringify(cNode || {}),
                updated_at: new Date().toISOString()
              }, { onConflict: 'node_id' });
            console.log('⚡ Berhasil mereset telemetri titik kustom di Supabase Cloud:', nodeId);
          } else {
            const { error } = await supabaseClient
              .from('scada_telemetry')
              .delete()
              .eq('node_id', nodeId);
            if (error) console.warn('Gagal menghapus dari Supabase:', error);
            else console.log('🗑️ Berhasil menghapus dari Supabase Cloud:', nodeId);
          }
        } catch (err) {
          console.warn('Error delete Supabase:', err);
        }
      }

      // 3. Hapus dari server.js lokal
      try {
        await fetch(`/api/telemetry?nodeId=${encodeURIComponent(nodeId)}`, {
          method: 'DELETE'
        });
      } catch (e) {
        console.warn('Gagal menghapus dari server:', e.message);
      }

      renderNetwork();
    }

    // Quick Simulation: 6 Titik Transmisi Subang
    async function runSubangQuickSimulation() {
      const samplePoints = [
        { label: 'J307', pressure: 2.85, notes: 'Pipa Utama PVC 150mm Jl. Otista' },
        { label: 'J308', pressure: 2.40, notes: 'Percabangan Distribusi Tengah' },
        { label: 'J309', pressure: 2.15, notes: 'Depan Kantor Pelayanan' },
        { label: 'J310', pressure: 1.85, notes: 'Kawasan Perumahan Subang' },
        { label: 'J311', pressure: 1.60, notes: 'Ujung Jaringan Distribusi Hilir' },
        { label: 'J32', pressure: 2.95, notes: 'Header Distribusi Hulu (pengganti J306)' }
      ];

      let successCount = 0;
      const simRows = [];

      for (const sp of samplePoints) {
        const found = networkData.nodes.find(n => n.label === sp.label);
        if (found) {
          const readingData = {
            nodeId: found.id,
            nodeLabel: found.label,
            pressure_bar: sp.pressure,
            pressure_m: Math.round(sp.pressure * HEAD_PER_BAR * 100) / 100,
            confidence: 0.96,
            officerName: 'Tim Monitoring Subang (Simulasi)',
            gauge_type: 'manual',
            notes: sp.notes,
            timestamp: new Date().toISOString()
          };

          telemetryReadings[found.id] = readingData;
          telemetryHistory.unshift(readingData);

          simRows.push({
            node_id: found.id,
            node_label: found.label,
            pressure_bar: sp.pressure,
            pressure_m: Math.round(sp.pressure * HEAD_PER_BAR * 100) / 100,
            confidence: 0.96,
            officer_name: 'Tim Monitoring Subang (Simulasi)',
            gauge_type: 'manual',
            notes: sp.notes,
            updated_at: readingData.timestamp
          });

          // Persist ke server lokal
          try {
            await fetch('/api/telemetry', {
              method: 'POST',
              headers: { 'Content-Type': 'application/json' },
              body: JSON.stringify(readingData)
            });
          } catch (e) { /* OK jika standalone */ }

          successCount++;
        }
      }

      // Simpan ke localStorage
      try {
        localStorage.setItem('scada_subang_telemetry_readings', JSON.stringify(telemetryReadings));
      } catch (e) {}

      // Simpan batch ke Supabase Cloud
      if (supabaseClient && simRows.length > 0) {
        try {
          await supabaseClient.from('scada_telemetry').upsert(simRows, { onConflict: 'node_id' });
          console.log(`⚡ ${simRows.length} titik simulasi berhasil disimpan ke Supabase Cloud.`);
        } catch (err) {
          console.warn('Gagal batch upsert simulasi ke Supabase:', err);
        }
      }

      renderNetwork();
      alert(`✅ Berhasil memuat data telemetri simulasi pada ${successCount} titik manometer Kota Subang!\n\nData tersimpan ke Supabase Cloud & memori lokal. Debit air (Q) di setiap pipa telah terhitung otomatis dan ditampilkan pada peta.`);
    }

    // Reset Semua Data Telemetri
    async function resetTelemetryData() {
      if (!confirm('Reset semua data pembacaan telemetri lapangan?')) return;
      telemetryReadings = {};
      telemetryHistory = [];

      // 1. Bersihkan localStorage
      try {
        localStorage.removeItem('scada_subang_telemetry_readings');
        localStorage.removeItem('scada_subang_telemetry_history');
      } catch (e) {}

      // 2. Bersihkan Supabase Cloud (KECUALI katalog titik junction kustom)
      if (supabaseClient) {
        try {
          // A. Hapus semua record pembacaan telemetri (kecuali katalog master)
          const { error } = await supabaseClient
            .from('scada_telemetry')
            .delete()
            .neq('node_id', '__SCADA_CUSTOM_NODES__');
          if (error) console.warn('Gagal reset data di Supabase:', error);
          else console.log('🧹 Berhasil reset data telemetri di Supabase Cloud');

          // B. Untuk titik junction kustom yang aktif, pulihkan baris placeholder custom_junction (tekanan 0)
          if (customNodes && customNodes.length > 0) {
            const placeholderRows = customNodes.map(cn => ({
              node_id: cn.id,
              node_label: cn.label,
              pressure_bar: 0,
              pressure_m: 0,
              confidence: 1.0,
              officer_name: 'Petugas Lapangan',
              gauge_type: 'custom_junction',
              notes: JSON.stringify(cn),
              updated_at: new Date().toISOString()
            }));
            await supabaseClient
              .from('scada_telemetry')
              .upsert(placeholderRows, { onConflict: 'node_id' });
            // Pastikan katalog master __SCADA_CUSTOM_NODES__ tersinkron
            syncAllCustomNodesToSupabase();
          }
        } catch (err) {
          console.warn('Error reset Supabase:', err);
        }
      }

      // 3. Reset di server lokal
      try {
        await fetch('/api/telemetry?action=reset_all', { method: 'DELETE' });
      } catch (e) {}

      renderNetwork();
    }

    // Ekspor Data SCADA ke Format CSV/Excel
    function exportScadaCsv() {
      const solved = window.ScadaHydraulicEngine.solveScadaNetwork(
        networkData.nodes,
        networkData.pipes,
        telemetryReadings
      );

      let csv = 'DATA PRODIST SCADA JARINGAN PIPA\n';
      csv += `Tanggal Ekspor: ${new Date().toLocaleString('id-ID')}\n`;
      csv += `Total Pasokan Air: ${solved.summary.totalDischargeLps} L/s (${solved.summary.totalDischarge_m3h} m3/jam)\n`;
      csv += `Tekanan Rata-Rata: ${solved.summary.avgPressureBar} bar\n\n`;

      csv += '--- DATA TITIK SENSOR TELEMETRI AKTIF ---\n';
      csv += 'Node ID,Label,Elevasi (m),Tekanan (bar),Tinggi Tekan (m),Petugas,Waktu,Catatan\n';
      solved.nodes.filter(n => n.hasTelemetry).forEach(n => {
        // Fix: tambahkan kolom officerName yang hilang & escape semua field
        const reading = telemetryReadings[n.id] || {};
        csv += `${escapeCsvField(n.id)},${escapeCsvField(n.label)},${n.elevation},${n.measuredPressure},${(n.measuredPressure*HEAD_PER_BAR).toFixed(2)},${escapeCsvField(reading.officerName || '')},${escapeCsvField(n.telemetryTimestamp||'')},${escapeCsvField(n.telemetryNotes||'')}\n`;
      });

      csv += '\n--- DATA ALIRAN PIPA (321 PIPA SUBANG) ---\n';
      csv += 'Pipa ID,Dari Node,Ke Node,Diameter (mm),Panjang (m),Material,Debit (L/s),Debit (m3/jam),Kecepatan (m/s),Headloss (m),Status,Spesifikasi\n';
      solved.pipes.forEach(p => {
        const s = solved.nodes.find(n => n.id === p.startNodeId)?.label || 'A';
        const e = solved.nodes.find(n => n.id === p.endNodeId)?.label || 'B';
        const modText = p.isModified ? `Disesuaikan (Asli: Ø${p.originalDiameter || p.diameter}mm)` : 'Bawaan Standar';
        csv += `${escapeCsvField(p.id)},${escapeCsvField(s)},${escapeCsvField(e)},${p.diameter},${p.length?.toFixed(1)},${escapeCsvField(p.material)},${p.discharge_Lps?.toFixed(3)},${p.discharge_m3h?.toFixed(2)},${p.velocity_mps?.toFixed(3)},${p.headloss_m?.toFixed(3)},${escapeCsvField(p.status?.label || 'Normal')},${escapeCsvField(modText)}\n`;
      });

      const blob = new Blob([csv], { type: 'text/csv;charset=utf-8;' });
      const url = URL.createObjectURL(blob);
      const a = document.createElement('a');
      a.href = url;
      a.download = `SCADA_SUBANG_TELEMETRI_${Date.now()}.csv`;
      a.click();
      URL.revokeObjectURL(url);
    }

    // ================= MANAJEMEN & IMPORT WILAYAH JARINGAN PIPA =================
    let currentAreaId = 'subang_kota';
    let defaultSubangNetwork = null; // Backup network Subang asli
    let customAreas = {}; // Map: areaId -> { id, name, network, importedAt }
    let pendingImportContent = null;
    let pendingImportFileName = '';
    let pendingImportExt = '';

    // Inisialisasi storage wilayah dari localStorage
    function initAreaStorage() {
      try {
        const saved = localStorage.getItem('scada_custom_areas');
        if (saved) {
          customAreas = JSON.parse(saved);
        }
      } catch (e) {
        console.warn('Gagal membaca storage wilayah:', e);
      }
    }

    function saveCustomAreasToStorage() {
      try {
        localStorage.setItem('scada_custom_areas', JSON.stringify(customAreas));
      } catch (e) {
        console.warn('Gagal menyimpan wilayah ke storage:', e);
      }
    }

    function openAreaManagerModal() {
      initAreaStorage();
      document.getElementById('area-modal').classList.add('active');
      syncModalOpenState();
      switchAreaModalTab('saved');
      renderSavedAreasList();
      setupAreaDropZone();
    }

    function closeAreaManagerModal() {
      document.getElementById('area-modal').classList.remove('active');
      syncModalOpenState();
      resetAreaImportForm();
    }

    function switchAreaModalTab(tab) {
      const btnSaved = document.getElementById('tab-btn-saved-areas');
      const btnImport = document.getElementById('tab-btn-import-area');
      const secSaved = document.getElementById('section-saved-areas');
      const secImport = document.getElementById('section-import-area');

      if (tab === 'saved') {
        btnSaved.classList.add('active');
        btnImport.classList.remove('active');
        secSaved.style.display = 'block';
        secImport.style.display = 'none';
        renderSavedAreasList();
      } else {
        btnImport.classList.add('active');
        btnSaved.classList.remove('active');
        secImport.style.display = 'block';
        secSaved.style.display = 'none';
      }
    }

    function renderSavedAreasList() {
      const container = document.getElementById('saved-areas-list');
      if (!container) return;
      container.innerHTML = '';

      // 1. Wilayah Utama: Subang Kota
      const subangLength = (defaultSubangNetwork?.pipes || networkData.pipes || []).reduce((acc, p) => acc + (p.length || 0), 0) / 1000;
      const subangNodes = (defaultSubangNetwork?.nodes || networkData.nodes || []).length;
      const subangPipes = (defaultSubangNetwork?.pipes || networkData.pipes || []).length;

      const isSubangActive = currentAreaId === 'subang_kota';
      const subangCard = document.createElement('div');
      subangCard.style.cssText = `background: var(--bg-card); border: 1px solid ${isSubangActive ? '#0ea5e9' : 'var(--border-color)'}; border-radius: 8px; padding: 12px 14px; display: flex; align-items: center; justify-content: space-between;`;
      subangCard.innerHTML = `
        <div>
          <div style="display: flex; align-items: center; gap: 8px;">
            <b style="color: #ffffff; font-size: 13px;">🏙️ Subang Kota (Jaringan Utama)</b>
            ${isSubangActive ? '<span class="scada-badge">AKTIF</span>' : ''}
          </div>
          <p style="font-size: 11px; color: var(--text-muted); margin-top: 3px;">
            ${subangNodes} Simpul • ${subangPipes} Pipa • ${subangLength.toFixed(1)} km (PVC C=140)
          </p>
        </div>
        <div>
          ${isSubangActive ?
            '<span style="font-size: 11px; color: #34d399; font-weight: 600;">✓ Sedang Ditampilkan</span>' :
            `<button class="btn btn-accent btn-xs" onclick="selectArea('subang_kota')">🚀 Gunakan Wilayah Ini</button>`
          }
        </div>
      `;
      container.appendChild(subangCard);

      // 2. Wilayah-wilayah Custom yang di-import
      const customKeys = Object.keys(customAreas);
      customKeys.forEach(key => {
        const area = customAreas[key];
        const isActive = currentAreaId === key;
        const card = document.createElement('div');
        card.style.cssText = `background: var(--bg-card); border: 1px solid ${isActive ? '#0ea5e9' : 'var(--border-color)'}; border-radius: 8px; padding: 12px 14px; display: flex; align-items: center; justify-content: space-between;`;
        
        const lenKm = (area.network.pipes || []).reduce((acc, p) => acc + (p.length || 0), 0) / 1000;
        const nNodes = (area.network.nodes || []).length;
        const nPipes = (area.network.pipes || []).length;

        card.innerHTML = `
          <div>
            <div style="display: flex; align-items: center; gap: 8px;">
              <b style="color: #ffffff; font-size: 13px;">🗺️ ${escapeHtml(area.name)}</b>
              ${isActive ? '<span class="scada-badge">AKTIF</span>' : ''}
            </div>
            <p style="font-size: 11px; color: var(--text-muted); margin-top: 3px;">
              ${nNodes} Simpul • ${nPipes} Pipa • ${lenKm.toFixed(1)} km (PVC)
            </p>
          </div>
          <div style="display: flex; align-items: center; gap: 6px;">
            ${isActive ?
              '<span style="font-size: 11px; color: #34d399; font-weight: 600;">✓ Sedang Ditampilkan</span>' :
              `<button class="btn btn-accent btn-xs" onclick="selectArea('${key}')">🚀 Gunakan</button>`
            }
            <button class="btn btn-dark btn-xs" style="color: #f43f5e; border-color: #f43f5e40;" onclick="deleteCustomArea('${key}')" title="Hapus wilayah ini">🗑️</button>
          </div>
        `;
        container.appendChild(card);
      });
    }

    function selectArea(areaId) {
      if (areaId === 'subang_kota') {
        if (!defaultSubangNetwork) {
          loadSubangNetwork();
        } else {
          currentAreaId = 'subang_kota';
          applyAreaNetwork(defaultSubangNetwork, 'Subang Kota');
        }
      } else if (customAreas[areaId]) {
        currentAreaId = areaId;
        applyAreaNetwork(customAreas[areaId].network, customAreas[areaId].name);
      }
      closeAreaManagerModal();
    }

    function deleteCustomArea(areaId) {
      if (!confirm(`Hapus wilayah "${customAreas[areaId]?.name}" dari daftar?`)) return;
      delete customAreas[areaId];
      saveCustomAreasToStorage();
      if (currentAreaId === areaId) {
        selectArea('subang_kota');
      } else {
        renderSavedAreasList();
      }
    }

    function setupAreaDropZone() {
      const dropZone = document.getElementById('area-drop-zone');
      if (!dropZone || dropZone._hasSetup) return;
      dropZone._hasSetup = true;

      ['dragenter', 'dragover'].forEach(name => {
        dropZone.addEventListener(name, (e) => {
          e.preventDefault();
          e.stopPropagation();
          dropZone.classList.add('dragover');
        });
      });

      ['dragleave', 'drop'].forEach(name => {
        dropZone.addEventListener(name, (e) => {
          e.preventDefault();
          e.stopPropagation();
          dropZone.classList.remove('dragover');
        });
      });

      dropZone.addEventListener('drop', (e) => {
        const file = e.dataTransfer.files[0];
        if (file) handleAreaFileSelect(file);
      });
    }

    function handleAreaFileSelect(file) {
      if (!file) return;
      const ext = file.name.split('.').pop().toLowerCase();
      if (!['kml', 'json', 'geojson'].includes(ext)) {
        alert('Format file tidak didukung! Harap unggah berkas .KML, .JSON, atau .GEOJSON.');
        return;
      }

      pendingImportExt = ext;
      pendingImportFileName = file.name;

      const reader = new FileReader();
      reader.onload = (e) => {
        pendingImportContent = e.target.result;
        document.getElementById('area-drop-prompt').style.display = 'none';
        document.getElementById('area-file-info').style.display = 'block';
        document.getElementById('area-file-name').textContent = `📄 ${file.name}`;
        document.getElementById('area-file-size').textContent = `${(file.size / 1024).toFixed(1)} KB • Format: ${ext.toUpperCase()}`;

        // Auto-fill nama area dari nama file jika input kosong
        const nameInput = document.getElementById('import-area-name');
        if (!nameInput.value) {
          let cleanName = file.name.replace(/\.[^/.]+$/, '').replace(/[_|-]+/g, ' ');
          cleanName = cleanName.charAt(0).toUpperCase() + cleanName.slice(1);
          nameInput.value = cleanName;
        }
      };
      reader.readAsText(file);
    }

    function resetAreaImportForm() {
      pendingImportContent = null;
      pendingImportFileName = '';
      pendingImportExt = '';
      const prompt = document.getElementById('area-drop-prompt');
      const info = document.getElementById('area-file-info');
      const input = document.getElementById('area-file-input');
      const nameInput = document.getElementById('import-area-name');
      if (prompt) prompt.style.display = 'block';
      if (info) info.style.display = 'none';
      if (input) input.value = '';
      if (nameInput) nameInput.value = '';
    }

    // Perhitungan Jarak Geodesik (Haversine)
    function geoHaversineM(lat1, lon1, lat2, lon2) {
      const R = 6371000;
      const dLat = (lat2 - lat1) * Math.PI / 180;
      const dLon = (lon2 - lon1) * Math.PI / 180;
      const a = Math.sin(dLat / 2) ** 2 + Math.cos(lat1 * Math.PI / 180) * Math.cos(lat2 * Math.PI / 180) * Math.sin(dLon / 2) ** 2;
      return R * 2 * Math.atan2(Math.sqrt(a), Math.sqrt(1 - a));
    }

    // Parser Berkas KML ke Struktur Jaringan SCADA (Nodes & Pipes)
    function parseKmlToNetwork(kmlText, areaName, defaultDiameter, defaultElev, autoReservoir) {
      const parser = new DOMParser();
      const xml = parser.parseFromString(kmlText, 'text/xml');
      const placemarks = xml.querySelectorAll('Placemark');

      const nodes = [];
      const pipes = [];
      const nodeKeyMap = new Map();

      function getOrCreateNode(lat, lng, elev = defaultElev, labelPrefix = 'J') {
        const key = lat.toFixed(5) + ',' + lng.toFixed(5);
        if (nodeKeyMap.has(key)) return nodeKeyMap.get(key);
        const id = 'NODE-' + (nodes.length + 1) + '-' + Math.random().toString(36).substring(2, 7);
        const node = {
          id,
          lat,
          lng,
          elevation: Number(elev) || defaultElev,
          type: 'junction',
          label: labelPrefix + (nodes.length + 1),
          demand: 0,
          accessories: [],
          pressure: 0,
          headloss: 0
        };
        nodes.push(node);
        nodeKeyMap.set(key, node);
        return node;
      }

      placemarks.forEach((pm, idx) => {
        const nameEl = pm.querySelector('name');
        const name = nameEl ? nameEl.textContent.trim() : ('Pipa ' + (idx + 1));

        // Check Point
        const pointCoord = pm.querySelector('Point coordinates');
        if (pointCoord) {
          const parts = pointCoord.textContent.trim().split(',').map(Number);
          if (parts.length >= 2 && !isNaN(parts[0]) && !isNaN(parts[1])) {
            const n = getOrCreateNode(parts[1], parts[0], parts[2] || defaultElev, 'J');
            if (name && !name.toLowerCase().includes('untitled')) n.label = name;
          }
        }

        // Check LineString
        const lineCoord = pm.querySelector('LineString coordinates');
        if (lineCoord) {
          const coords = lineCoord.textContent.trim().split(/\s+/).map(str => {
            const parts = str.split(',').map(Number);
            return [parts[1], parts[0], parts[2] || defaultElev];
          }).filter(c => !isNaN(c[0]) && !isNaN(c[1]));

          if (coords.length >= 2) {
            const start = coords[0];
            const end = coords[coords.length - 1];
            const startNode = getOrCreateNode(start[0], start[1], start[2]);
            const endNode = getOrCreateNode(end[0], end[1], end[2]);

            let length = 0;
            for (let i = 0; i < coords.length - 1; i++) {
              length += geoHaversineM(coords[i][0], coords[i][1], coords[i+1][0], coords[i+1][1]);
            }
            length = Math.max(10, Math.round(length * 10) / 10);
            const straightLength = Math.round(geoHaversineM(start[0], start[1], end[0], end[1]) * 10) / 10;

            let diam = defaultDiameter;
            const diamMatch = name.match(/(?:dia|diameter|d|ø)?\s*(\d{2,3})\s*(?:mm)?/i);
            if (diamMatch && Number(diamMatch[1]) >= 50 && Number(diamMatch[1]) <= 600) {
              diam = Number(diamMatch[1]);
            }

            pipes.push({
              id: 'PIPE-' + (pipes.length + 1) + '-' + Math.random().toString(36).substring(2, 7),
              startNodeId: startNode.id,
              endNodeId: endNode.id,
              length,
              straightLength,
              diameter: diam,
              roughness: 140,
              material: 'PVC',
              routeCoordinates: coords.map(c => [c[0], c[1]])
            });
          }
        }
      });

      // Tetapkan Reservoir sumber
      if (autoReservoir && nodes.length > 0) {
        let resNode = nodes.find(n => n.type === 'reservoir');
        if (!resNode) {
          nodes.sort((a, b) => b.elevation - a.elevation);
          nodes[0].type = 'reservoir';
          nodes[0].label = 'R1';
          nodes[0].elevation = Math.max(nodes[0].elevation, (nodes[1] ? nodes[1].elevation + 15 : 50));
        }
      }

      return { projectName: areaName, nodes, pipes };
    }

    // Parser Berkas JSON / GeoJSON
    function parseJsonToNetwork(jsonText, areaName, defaultDiameter, defaultElev, autoReservoir) {
      const parsed = JSON.parse(jsonText);

      // Skenario A: Format SCADA / EPANET native ({ nodes, pipes })
      if (Array.isArray(parsed.nodes) && Array.isArray(parsed.pipes)) {
        parsed.pipes.forEach(p => {
          p.material = p.material || 'PVC';
          p.roughness = p.roughness || 140;
          p.diameter = p.diameter || defaultDiameter;
        });
        parsed.projectName = areaName || parsed.projectName || 'Wilayah Baru';
        return parsed;
      }

      // Skenario B: GeoJSON FeatureCollection
      if (parsed.type === 'FeatureCollection' && Array.isArray(parsed.features)) {
        const nodes = [];
        const pipes = [];
        const nodeKeyMap = new Map();

        function getOrCreateNode(lat, lng, elev = defaultElev) {
          const key = lat.toFixed(5) + ',' + lng.toFixed(5);
          if (nodeKeyMap.has(key)) return nodeKeyMap.get(key);
          const id = 'NODE-' + (nodes.length + 1) + '-' + Math.random().toString(36).substring(2, 7);
          const node = {
            id, lat, lng, elevation: elev, type: 'junction',
            label: 'J' + (nodes.length + 1), demand: 0, accessories: [], pressure: 0, headloss: 0
          };
          nodes.push(node);
          nodeKeyMap.set(key, node);
          return node;
        }

        parsed.features.forEach((feat, idx) => {
          const geom = feat.geometry;
          if (!geom) return;

          if (geom.type === 'LineString' && Array.isArray(geom.coordinates) && geom.coordinates.length >= 2) {
            const coords = geom.coordinates.map(c => [c[1], c[0], c[2] || defaultElev]);
            const startNode = getOrCreateNode(coords[0][0], coords[0][1], coords[0][2]);
            const endNode = getOrCreateNode(coords[coords.length-1][0], coords[coords.length-1][1], coords[coords.length-1][2]);

            let length = 0;
            for (let i = 0; i < coords.length - 1; i++) {
              length += geoHaversineM(coords[i][0], coords[i][1], coords[i+1][0], coords[i+1][1]);
            }
            length = Math.max(10, Math.round(length * 10) / 10);

            pipes.push({
              id: 'PIPE-' + (pipes.length + 1),
              startNodeId: startNode.id,
              endNodeId: endNode.id,
              length,
              straightLength: length,
              diameter: defaultDiameter,
              roughness: 140,
              material: 'PVC',
              routeCoordinates: coords.map(c => [c[0], c[1]])
            });
          } else if (geom.type === 'Point' && Array.isArray(geom.coordinates)) {
            getOrCreateNode(geom.coordinates[1], geom.coordinates[0], geom.coordinates[2] || defaultElev);
          }
        });

        if (autoReservoir && nodes.length > 0 && !nodes.some(n => n.type === 'reservoir')) {
          nodes.sort((a, b) => b.elevation - a.elevation);
          nodes[0].type = 'reservoir';
          nodes[0].label = 'R1';
          nodes[0].elevation = Math.max(nodes[0].elevation, (nodes[1] ? nodes[1].elevation + 15 : 50));
        }

        return { projectName: areaName, nodes, pipes };
      }

      throw new Error('Format JSON tidak dikenali. Pastikan file memiliki array "nodes" dan "pipes", atau merupakan GeoJSON valid.');
    }

    // Otomatis Klasifikasi Titik Pantau Tekanan Ideal untuk Wilayah Baru
    function classifyStrategicPoints(nodes, pipes) {
      const pipeMap = {};
      pipes.forEach(p => {
        (pipeMap[p.startNodeId] = pipeMap[p.startNodeId] || []).push(p);
        (pipeMap[p.endNodeId] = pipeMap[p.endNodeId] || []).push(p);
      });

      const junctions = nodes.filter(n => n.type === 'junction');
      const sortedElev = [...junctions].sort((a, b) => b.elevation - a.elevation);
      const topElev = sortedElev.slice(0, Math.max(1, Math.floor(junctions.length * 0.05)));
      const lowElev = sortedElev.slice(-Math.max(1, Math.floor(junctions.length * 0.05)));

      nodes.forEach(n => {
        if (n.type === 'reservoir') {
          n.isMonitoringPoint = true;
          n.category = 'sumber';
          n.categoryLabel = '💧 Sumber Reservoir';
          n.monitoringReason = `Sumber Pasokan Utama (${n.elevation} mdpl)`;
          return;
        }

        const connected = pipeMap[n.id] || [];
        const maxDiam = Math.max(...connected.map(p => p.diameter || 0), 0);
        const deg = connected.length;

        if (deg >= 3) {
          n.isMonitoringPoint = true;
          n.category = 'percabangan_utama';
          n.categoryLabel = '🔀 Percabangan Transmisi Utama';
          n.monitoringReason = `Persimpangan Pipa Ø${maxDiam}mm (${deg} jalur)`;
        } else if (topElev.some(te => te.id === n.id)) {
          n.isMonitoringPoint = true;
          n.category = 'elevasi_tinggi';
          n.categoryLabel = '⛰️ Elevasi Tertinggi (Puncak)';
          n.monitoringReason = `Zona Rawan Air Mati (${n.elevation} mdpl)`;
        } else if (lowElev.some(le => le.id === n.id)) {
          n.isMonitoringPoint = true;
          n.category = 'elevasi_rendah';
          n.categoryLabel = '🌊 Elevasi Terendah (Lembah)';
          n.monitoringReason = `Zona Rawan Tekanan Tinggi (${n.elevation} mdpl)`;
        } else if (deg === 1 && maxDiam >= 100) {
          n.isMonitoringPoint = true;
          n.category = 'titik_kritis_dma';
          n.categoryLabel = '🏘️ Ujung Wilayah Pelayanan';
          n.monitoringReason = `Titik Pantau Ujung Distribusi Ø${maxDiam}mm`;
        } else {
          n.isMonitoringPoint = false;
          n.category = 'junction_biasa';
          n.categoryLabel = '📍 Junction Biasa';
          n.monitoringReason = 'Simpul perantara pipa';
        }
      });
    }

    // Eksekusi Import Wilayah Baru
    function executeAreaImport() {
      if (!pendingImportContent) {
        alert('Silakan pilih atau unggah berkas jalur pipa (.kml, .json, .geojson) terlebih dahulu.');
        return;
      }

      const areaName = document.getElementById('import-area-name').value.trim() || 'Wilayah Baru';
      const defaultDiam = parseInt(document.getElementById('import-default-diameter').value) || 100;
      const defaultElev = parseFloat(document.getElementById('import-default-elevation').value) || 25;
      const autoRes = document.getElementById('import-auto-reservoir').checked;

      try {
        let network = null;
        if (pendingImportExt === 'kml') {
          network = parseKmlToNetwork(pendingImportContent, areaName, defaultDiam, defaultElev, autoRes);
        } else {
          network = parseJsonToNetwork(pendingImportContent, areaName, defaultDiam, defaultElev, autoRes);
        }

        if (!network || !network.nodes || network.nodes.length === 0 || !network.pipes || network.pipes.length === 0) {
          throw new Error('Tidak ada data pipa atau simpul yang berhasil diekstrak dari berkas ini.');
        }

        // Klasifikasi titik pantau strategis
        classifyStrategicPoints(network.nodes, network.pipes);

        // Simpan ke daftar custom areas
        const areaId = 'area_' + Date.now();
        customAreas[areaId] = {
          id: areaId,
          name: areaName,
          network: network,
          importedAt: new Date().toISOString()
        };
        saveCustomAreasToStorage();

        // Terapkan wilayah baru ke layar SCADA
        currentAreaId = areaId;
        applyAreaNetwork(network, areaName);

        closeAreaManagerModal();
        alert(`✅ Berhasil mengimpor wilayah "${areaName}"!\n\n• Jumlah Simpul: ${network.nodes.length}\n• Jumlah Pipa: ${network.pipes.length}\n• Titik Pantau Ideal: ${network.nodes.filter(n => n.isMonitoringPoint).length}`);

      } catch (err) {
        console.error('Gagal mengimpor wilayah pipa:', err);
        alert('Gagal mengimpor file: ' + err.message);
      }
    }

    // Terapkan Jaringan Wilayah ke SCADA
    function applyAreaNetwork(network, areaName) {
      networkData = network;

      if (currentAreaId === 'subang_kota') {
        mergeCustomNodesIntoNetwork();
      }

      // Pastikan spesifikasi default terdaftar dan terapkan override pipa
      if (networkData.pipes) {
        networkData.pipes.forEach(p => {
          if (!defaultPipesMap.has(p.id)) {
            defaultPipesMap.set(p.id, {
              diameter: p.diameter,
              material: p.material || 'PVC',
              roughness: p.roughness || 140
            });
          }
        });
        applyPipeOverrides();
      }

      // Reset titik telemetri aktif agar tidak konflik dengan wilayah sebelumnya
      telemetryReadings = {};
      telemetryHistory = [];

      // Update Label di Tombol Header
      const label = document.getElementById('current-area-label');
      if (label) label.textContent = areaName;

      // Reset auto-fit agar Leaflet mengarah ke koordinat wilayah baru
      window._hasFittedMap = false;

      // Perbarui Opsi Dropdown & Tampilan Peta
      populateNodeDropdown(networkData.nodes);
      renderNetwork();
    }

    // Muat Contoh Wilayah Ciasem
    async function loadSampleCiasemArea() {
      try {
        const res = await fetch('sample_ciasem.kml');
        if (!res.ok) throw new Error('File sample_ciasem.kml tidak ditemukan di server.');
        const kmlText = await res.text();
        const network = parseKmlToNetwork(kmlText, 'Cabang Ciasem (Inpres)', 100, 15, true);
        classifyStrategicPoints(network.nodes, network.pipes);

        const areaId = 'area_sample_ciasem';
        customAreas[areaId] = {
          id: areaId,
          name: 'Cabang Ciasem (Inpres)',
          network: network,
          importedAt: new Date().toISOString()
        };
        saveCustomAreasToStorage();

        currentAreaId = areaId;
        applyAreaNetwork(network, 'Cabang Ciasem');
        closeAreaManagerModal();
      } catch (e) {
        alert('Gagal memuat contoh Ciasem: ' + e.message);
      }
    }

    // Cetak Laporan SCADA
    function printScadaReport() {
      window.print();
    }

    /* ================= MOBILE BOTTOM NAVIGATION & CONTROLS ================= */
    let userLocationMarker = null;
    let userLocationCircle = null;

    // Fungsi Navigasi Tab Bawah (Peta, Sensor, Pipa, Anomali)
    function switchMobileNav(navKey) {
      const sidebar = document.getElementById('scada-sidebar-el');
      const drawerTitle = document.getElementById('mobile-drawer-title');

      // Perbarui tombol aktif di Bottom Nav
      document.querySelectorAll('.mobile-bottom-nav .nav-item').forEach(b => b.classList.remove('active'));

      if (navKey === 'map') {
        // Mode Peta Penuh: Tutup Laci
        if (sidebar) sidebar.classList.remove('mobile-open');
        const mapBtn = document.getElementById('btn-nav-map');
        if (mapBtn) mapBtn.classList.add('active');
      } else if (navKey === 'sensors') {
        // Buka Laci: Tab 45 Titik Sensor
        if (sidebar) sidebar.classList.add('mobile-open');
        if (drawerTitle) drawerTitle.textContent = '📡 Daftar 45 Titik Sensor Strategis';
        switchTab('tab-telemetry');
        const sensorBtn = document.getElementById('btn-nav-sensors');
        if (sensorBtn) sensorBtn.classList.add('active');
      } else if (navKey === 'pipes') {
        // Buka Laci: Tab Aliran Pipa Terbesar
        if (sidebar) sidebar.classList.add('mobile-open');
        if (drawerTitle) drawerTitle.textContent = '🌊 Aliran Debit Pipa Terbesar';
        switchTab('tab-pipes');
        const pipeBtn = document.getElementById('btn-nav-pipes');
        if (pipeBtn) pipeBtn.classList.add('active');
      } else if (navKey === 'alerts') {
        // Buka Laci: Tab Peringatan Anomali & Kebocoran
        if (sidebar) sidebar.classList.add('mobile-open');
        if (drawerTitle) drawerTitle.textContent = '🚨 Peringatan Anomali & Kebocoran';
        switchTab('tab-alerts');
        const alertBtn = document.getElementById('btn-nav-alerts');
        if (alertBtn) alertBtn.classList.add('active');
      }
    }

    // Tutup Laci Bawah di Mobile
    function closeMobileDrawer() {
      const sidebar = document.getElementById('scada-sidebar-el');
      if (sidebar) sidebar.classList.remove('mobile-open');
      document.querySelectorAll('.mobile-bottom-nav .nav-item').forEach(b => b.classList.remove('active'));
      const mapBtn = document.getElementById('btn-nav-map');
      if (mapBtn) mapBtn.classList.add('active');
    }

    // Deteksi Lokasi GPS Petugas & Cari Simpul Pipa Terdekat
    function locateUser() {
      if (!navigator.geolocation) {
        alert('Perangkat Anda tidak mendukung sensor lokasi GPS.');
        return;
      }

      const btnFab = document.getElementById('btn-gps-fab');
      if (btnFab) btnFab.classList.add('loading');

      navigator.geolocation.getCurrentPosition(
        (pos) => {
          if (btnFab) btnFab.classList.remove('loading');

          const uLat = pos.coords.latitude;
          const uLng = pos.coords.longitude;
          const accuracy = pos.coords.accuracy;

          if (userLocationMarker) map.removeLayer(userLocationMarker);
          if (userLocationCircle) map.removeLayer(userLocationCircle);

          userLocationCircle = L.circle([uLat, uLng], {
            radius: Math.max(accuracy, 15),
            color: '#38bdf8',
            fillColor: '#38bdf8',
            fillOpacity: 0.15,
            weight: 1.5
          }).addTo(map);

          const gpsIcon = L.divIcon({
            className: 'gps-user-marker',
            html: '<div class="gps-pulse"></div><div class="gps-dot"></div>',
            iconSize: [24, 24],
            iconAnchor: [12, 12]
          });

          userLocationMarker = L.marker([uLat, uLng], { icon: gpsIcon }).addTo(map);

          // Cari simpul terdekat
          let nearestNode = null;
          let minDistanceKm = Infinity;

          if (networkData && networkData.nodes) {
            networkData.nodes.forEach(n => {
              const dLat = (n.lat - uLat) * 111.0;
              const dLng = (n.lng - uLng) * 111.0 * Math.cos(uLat * Math.PI / 180);
              const dist = Math.sqrt(dLat * dLat + dLng * dLng);
              if (dist < minDistanceKm) {
                minDistanceKm = dist;
                nearestNode = n;
              }
            });
          }

          const distMeters = Math.round(minDistanceKm * 1000);
          let popupHtml = '<div style="font-family: var(--font-sans); font-size: 12px; line-height: 1.4; min-width: 200px;">' +
            '<b style="color: #38bdf8; font-size: 13px;">📍 Lokasi Petugas Lapangan</b><br>' +
            '<span style="font-size: 10.5px; color: var(--text-muted);">Akurasi GPS: ±' + Math.round(accuracy) + ' meter</span>';

          if (nearestNode) {
            popupHtml += '<div style="margin: 8px 0; padding-top: 6px; border-top: 1px solid #334155;">' +
              '<b>Simpul Pipa Terdekat:</b><br>' +
              '<span style="color: #f59e0b; font-weight: 700; font-size: 13px;">⭐ ' + escapeHtml(nearestNode.label || nearestNode.id) + '</span> (' + distMeters + ' m)<br>' +
              '<span style="font-size: 10.5px; color: #94a3b8;">' + escapeHtml(nearestNode.monitoringReason || nearestNode.zoneLabel || '') + '</span>' +
              '</div>' +
              '<button class="btn btn-manual btn-xs" style="width: 100%; justify-content: center; margin-top: 4px;" onclick="openInputModal(\'' + nearestNode.id + '\', \'manual\')">' +
              '✍️ Ukur Tekanan di ' + escapeHtml(nearestNode.label || nearestNode.id) +
              '</button>';
          }

          popupHtml += '<button class="btn btn-dark btn-xs" style="width: 100%; justify-content: center; margin-top: 6px; border-color: rgba(168, 85, 247, 0.5); color: #c084fc;" onclick="openAddJunctionModal(' + uLat + ', ' + uLng + ')">' +
            '➕ Pasang Titik Junction di Sini' +
            '</button>';

          popupHtml += '</div>';

          userLocationMarker.bindPopup(popupHtml).openPopup();
          map.flyTo([uLat, uLng], 17);
        },
        (err) => {
          if (btnFab) btnFab.classList.remove('loading');
          alert('Gagal mendeteksi lokasi GPS: ' + err.message + '\nPastikan izin akses lokasi diaktifkan di peramban HP Anda.');
        },
        { enableHighAccuracy: true, timeout: 10000, maximumAge: 0 }
      );
    }

    // Stepper Penyesuaian Nilai Tekanan (+ / - bar)
    function adjustManualPressure(delta) {
      const input = document.getElementById('manual-pressure-val');
      let cur = parseFloat(input.value) || 0;
      cur = Math.max(0, Math.round((cur + delta) * 100) / 100);
      input.value = cur.toFixed(2);
      onManualPressureInput(cur);
    }

    // Unduh Cadangan Data Telemetri (JSON)
    function exportTelemetryBackup() {
      const backup = {
        app: 'Prodist Scada',
        version: '2.0-mobile',
        exportedAt: new Date().toISOString(),
        readingsCount: Object.keys(telemetryReadings).length,
        readings: telemetryReadings,
        history: telemetryHistory
      };
      const blob = new Blob([JSON.stringify(backup, null, 2)], { type: 'application/json' });
      const url = URL.createObjectURL(blob);
      const a = document.createElement('a');
      a.href = url;
      a.download = 'telemetry_subang_' + new Date().toISOString().slice(0, 10) + '.json';
      a.click();
      URL.revokeObjectURL(url);
    }

    // Pulihkan Data Telemetri dari JSON
    function importTelemetryBackup(file) {
      if (!file) return;
      const reader = new FileReader();
      reader.onload = function(e) {
        try {
          const imported = JSON.parse(e.target.result);
          if (imported.readings && typeof imported.readings === 'object') {
            telemetryReadings = { ...telemetryReadings, ...imported.readings };
            if (Array.isArray(imported.history)) {
              telemetryHistory = [...imported.history, ...telemetryHistory];
            }
            try {
              localStorage.setItem('scada_subang_telemetry_readings', JSON.stringify(telemetryReadings));
              localStorage.setItem('scada_subang_telemetry_history', JSON.stringify(telemetryHistory.slice(0, 50)));
            } catch (err) {}

            // Sinkronkan ke Supabase Cloud
            if (supabaseClient) {
              syncLocalReadingsToSupabase(imported.readings);
            }

            renderNetwork();
            alert('✅ Berhasil memulihkan ' + Object.keys(imported.readings).length + ' data pengukuran telemetri!');
          } else {
            alert('❌ Format file JSON cadangan tidak sesuai.');
          }
        } catch (err) {
          alert('❌ Gagal membaca file JSON: ' + err.message);
        }
      };
      reader.readAsText(file);
    }

    // Modal Menu Mobile
    function openMobileMenuModal() {
      const modal = document.getElementById('modal-mobile-menu');
      if (modal) {
        modal.classList.add('active');
        syncModalOpenState();
      }
    }

    function closeMobileMenuModal() {
      const modal = document.getElementById('modal-mobile-menu');
      if (modal) {
        modal.classList.remove('active');
        syncModalOpenState();
      }
    }

    // Modal Legenda
    function openLegendModal() {
      const modal = document.getElementById('modal-legend');
      if (modal) {
        modal.classList.add('active');
        syncModalOpenState();
      }
    }

    function closeLegendModal() {
      const modal = document.getElementById('modal-legend');
      if (modal) {
        modal.classList.remove('active');
        syncModalOpenState();
      }
    }

    // ================= FITUR EDIT DIAMETER & SPESIFIKASI PIPA =================
    /**
     * Memuat override diameter pipa: Server Lokal -> LocalStorage
     */
    async function loadPipeOverrides() {
      let serverOverrides = null;
      try {
        const res = await fetch('/api/pipe-overrides');
        if (res.ok) {
          const data = await res.json();
          if (data && typeof data === 'object') {
            serverOverrides = data;
          }
        }
      } catch (e) {}

      let localOverrides = null;
      try {
        const raw = localStorage.getItem('scada_pipe_overrides');
        if (raw) {
          localOverrides = JSON.parse(raw);
        }
      } catch (e) {}

      pipeOverrides = Object.assign({}, serverOverrides || {}, localOverrides || {});
      savePipeOverridesToStorage();
      applyPipeOverrides();
    }

    function savePipeOverridesToStorage() {
      try {
        localStorage.setItem('scada_pipe_overrides', JSON.stringify(pipeOverrides));
      } catch (e) {
        console.warn('Gagal menyimpan pipe overrides ke localStorage:', e);
      }
    }

    async function syncPipeOverrideToServer(pipeId, overrideData) {
      try {
        await fetch('/api/pipe-overrides', {
          method: 'POST',
          headers: { 'Content-Type': 'application/json' },
          body: JSON.stringify(overrideData)
        });
      } catch (e) {}
    }

    async function deletePipeOverrideFromServer(pipeId) {
      try {
        await fetch(`/api/pipe-overrides?pipeId=${encodeURIComponent(pipeId)}`, {
          method: 'DELETE'
        });
      } catch (e) {}
    }

    function applyPipeOverrides() {
      if (!networkData || !networkData.pipes) return;
      networkData.pipes.forEach(p => {
        const orig = defaultPipesMap.get(p.id);
        const ov = pipeOverrides[p.id];
        if (ov) {
          p.diameter = Number(ov.diameter) || p.diameter;
          p.material = ov.material || p.material;
          p.roughness = Number(ov.roughness) || p.roughness;
          p.isModified = true;
          p.originalDiameter = orig ? orig.diameter : (ov.originalDiameter || p.diameter);
        } else if (orig) {
          p.diameter = orig.diameter;
          p.material = orig.material;
          p.roughness = orig.roughness;
          p.isModified = false;
        }
      });
    }

    /**
     * Membuka modal pengaturan spesifikasi & diameter pipa
     */
    function openEditPipeModal(pipeId) {
      if (!networkData || !networkData.pipes) return;
      const pipe = networkData.pipes.find(p => p.id === pipeId);
      if (!pipe) {
        alert('Pipa tidak ditemukan dalam jaringan!');
        return;
      }

      const modal = document.getElementById('modal-edit-pipe');
      if (!modal) return;

      const sNode = networkData.nodes.find(n => n.id === pipe.startNodeId);
      const eNode = networkData.nodes.find(n => n.id === pipe.endNodeId);
      const sLabel = sNode?.label || 'Node A';
      const eLabel = eNode?.label || 'Node B';

      const orig = defaultPipesMap.get(pipe.id) || {
        diameter: pipe.diameter,
        material: pipe.material || 'PVC',
        roughness: pipe.roughness || 140
      };

      document.getElementById('edit-pipe-id').value = pipe.id;
      document.getElementById('edit-pipe-orig-diameter').value = orig.diameter;
      document.getElementById('edit-pipe-orig-material').value = orig.material;
      document.getElementById('edit-pipe-orig-roughness').value = orig.roughness;

      document.getElementById('edit-pipe-ruas-label').innerHTML = `🌊 Ruas Pipa: <b>${escapeHtml(sLabel)}</b> ➔ <b>${escapeHtml(eLabel)}</b>`;
      document.getElementById('edit-pipe-id-badge').textContent = `ID: ${pipe.id.slice(0, 8)}...`;
      document.getElementById('edit-pipe-length-display').textContent = `${pipe.length?.toFixed(1) || 0} m`;
      document.getElementById('edit-pipe-orig-diameter-display').textContent = `Ø ${orig.diameter} mm`;
      document.getElementById('edit-pipe-orig-material-display').textContent = `${orig.material} (C=${orig.roughness})`;

      const curDiam = pipe.diameter || 100;
      document.getElementById('edit-pipe-diameter-input').value = curDiam;
      highlightDiameterPresetButton(curDiam);

      const matSelect = document.getElementById('edit-pipe-material-select');
      matSelect.value = pipe.material || 'PVC';
      document.getElementById('edit-pipe-c-input').value = pipe.roughness || 140;

      const btnReset = document.getElementById('btn-reset-single-pipe');
      if (btnReset) {
        btnReset.style.display = pipe.isModified ? 'inline-flex' : 'none';
      }

      updatePipeEditPreview();

      modal.classList.add('active');
      syncModalOpenState();
    }

    function closeEditPipeModal() {
      const modal = document.getElementById('modal-edit-pipe');
      if (modal) {
        modal.classList.remove('active');
        syncModalOpenState();
      }
    }

    function highlightDiameterPresetButton(diam) {
      document.querySelectorAll('.pipe-diam-btn').forEach(btn => btn.classList.remove('active'));
      const activeBtn = document.getElementById(`btn-diam-${diam}`);
      if (activeBtn) activeBtn.classList.add('active');
    }

    function selectPipeDiameterPreset(diam) {
      document.getElementById('edit-pipe-diameter-input').value = diam;
      highlightDiameterPresetButton(diam);
      updatePipeEditPreview();
    }

    function onCustomDiameterInput(val) {
      const num = parseInt(val, 10);
      highlightDiameterPresetButton(num);
      updatePipeEditPreview();
    }

    function onPipeMaterialChange(mat) {
      const cMap = {
        'PVC': 140,
        'HDPE': 140,
        'DCI': 120,
        'Steel': 110,
        'Cast Iron': 100,
        'Galvanized': 100
      };
      const c = cMap[mat] || 140;
      document.getElementById('edit-pipe-c-input').value = c;
      updatePipeEditPreview();
    }

    function updatePipeEditPreview() {
      const pipeId = document.getElementById('edit-pipe-id').value;
      const pipe = networkData?.pipes?.find(p => p.id === pipeId);
      if (!pipe) return;

      const newD = parseFloat(document.getElementById('edit-pipe-diameter-input').value) || 0;
      const newC = parseFloat(document.getElementById('edit-pipe-c-input').value) || 140;
      const origD = parseFloat(document.getElementById('edit-pipe-orig-diameter').value) || pipe.diameter;
      const origC = parseFloat(document.getElementById('edit-pipe-orig-roughness').value) || 140;

      const sNode = networkData.nodes.find(n => n.id === pipe.startNodeId);
      const eNode = networkData.nodes.find(n => n.id === pipe.endNodeId);

      const h1 = sNode?.totalHead || (sNode?.elevation + (telemetryReadings[sNode?.id]?.pressure_bar || 0) * HEAD_PER_BAR) || sNode?.elevation || 0;
      const h2 = eNode?.totalHead || (eNode?.elevation + (telemetryReadings[eNode?.id]?.pressure_bar || 0) * HEAD_PER_BAR) || eNode?.elevation || 0;

      const calc = window.ScadaHydraulicEngine.calculatePipeDischarge(h1, h2, pipe.length, newD, newC);
      const origCalc = window.ScadaHydraulicEngine.calculatePipeDischarge(h1, h2, pipe.length, origD, origC);
      const status = window.ScadaHydraulicEngine.evaluatePipeStatus(calc.velocity_mps);

      const disEl = document.getElementById('preview-pipe-discharge');
      if (disEl) disEl.textContent = `${calc.discharge_Lps.toFixed(2)} L/s (${calc.discharge_m3h.toFixed(1)} m³/j)`;

      const velEl = document.getElementById('preview-pipe-velocity');
      if (velEl) velEl.textContent = `${calc.velocity_mps.toFixed(2)} m/s`;

      const badgeEl = document.getElementById('preview-pipe-status-badge');
      if (badgeEl) {
        badgeEl.textContent = status.label.split(' ')[0] || 'Normal';
        badgeEl.style.color = status.color || '#10b981';
        badgeEl.style.borderColor = status.color || '#10b981';
      }

      const compEl = document.getElementById('preview-pipe-comparison');
      if (compEl) {
        compEl.innerHTML = `Perbandingan Kecepatan Aliran: Bawaan Ø ${origD} mm (<b>${origCalc.velocity_mps.toFixed(2)} m/s</b>) ➔ Baru Ø ${newD} mm (<b>${calc.velocity_mps.toFixed(2)} m/s</b>)`;
      }
    }

    async function savePipeEdit() {
      const pipeId = document.getElementById('edit-pipe-id').value;
      const newD = parseFloat(document.getElementById('edit-pipe-diameter-input').value);
      const newMat = document.getElementById('edit-pipe-material-select').value || 'PVC';
      const newC = parseFloat(document.getElementById('edit-pipe-c-input').value) || 140;
      const origD = parseFloat(document.getElementById('edit-pipe-orig-diameter').value);
      const origMat = document.getElementById('edit-pipe-orig-material').value;
      const origC = parseFloat(document.getElementById('edit-pipe-orig-roughness').value);

      if (!pipeId || isNaN(newD) || newD <= 0) {
        alert('Mohon masukkan angka diameter pipa yang valid (lebih besar dari 0 mm)!');
        return;
      }

      // Jika sama persis dengan spesifikasi asli, hapus override
      if (newD === origD && newMat === origMat && newC === origC) {
        delete pipeOverrides[pipeId];
        savePipeOverridesToStorage();
        await deletePipeOverrideFromServer(pipeId);
      } else {
        const overrideData = {
          pipeId: pipeId,
          diameter: newD,
          material: newMat,
          roughness: newC,
          originalDiameter: origD,
          updatedAt: new Date().toISOString()
        };
        pipeOverrides[pipeId] = overrideData;
        savePipeOverridesToStorage();
        await syncPipeOverrideToServer(pipeId, overrideData);
      }

      applyPipeOverrides();
      renderNetwork();
      closeEditPipeModal();

      // Zoom ke pipa yang baru diubah agar pengguna langsung melihat perubahannya
      zoomToPipe(pipeId);
    }

    async function resetCurrentPipeToOriginal() {
      const pipeId = document.getElementById('edit-pipe-id').value;
      if (!pipeId) return;

      delete pipeOverrides[pipeId];
      savePipeOverridesToStorage();
      await deletePipeOverrideFromServer(pipeId);

      applyPipeOverrides();
      renderNetwork();
      closeEditPipeModal();
      zoomToPipe(pipeId);
    }

    async function resetAllPipesToOriginal() {
      const count = Object.keys(pipeOverrides).length;
      if (count === 0) {
        alert('Tidak ada pipa yang dimodifikasi saat ini.');
        return;
      }

      const ok = confirm(`Apakah Anda yakin ingin mengembalikan ${count} pipa yang telah diubah ke spesifikasi & diameter asli bawaan Subang?`);
      if (!ok) return;

      pipeOverrides = {};
      savePipeOverridesToStorage();
      try {
        await fetch('/api/pipe-overrides?action=reset_all', { method: 'DELETE' });
      } catch (e) {}

      applyPipeOverrides();
      renderNetwork();
    }

    // ================= FITUR PENAMBAHAN TITIK JUNCTION KUSTOM =================
    /**
     * Memuat daftar custom nodes secara bertingkat: Supabase Cloud -> Server Lokal -> LocalStorage
     */
    async function loadCustomNodes() {
      let cloudNodes = null;

      // 1. Coba muat dari Supabase Cloud (sumber utama real-time)
      if (supabaseClient) {
        try {
          // A. Baca dari baris katalog sistem __SCADA_CUSTOM_NODES__
          const { data: catData, error: catErr } = await supabaseClient
            .from('scada_telemetry')
            .select('*')
            .eq('node_id', '__SCADA_CUSTOM_NODES__');

          if (!catErr && Array.isArray(catData) && catData.length > 0 && catData[0].notes) {
            try {
              const parsed = JSON.parse(catData[0].notes);
              if (Array.isArray(parsed) && parsed.length > 0) {
                cloudNodes = parsed;
                console.log(`⚡ Berhasil memuat ${cloudNodes.length} titik junction kustom dari katalog Supabase Cloud.`);
              }
            } catch (e) {}
          }

          // B. Jika katalog belum ada, coba baca baris individual bertipe custom_junction
          if (!cloudNodes || cloudNodes.length === 0) {
            const { data: indData } = await supabaseClient
              .from('scada_telemetry')
              .select('*')
              .eq('gauge_type', 'custom_junction');

            if (indData && indData.length > 0) {
              cloudNodes = [];
              indData.forEach(row => {
                try {
                  const parsed = JSON.parse(row.notes);
                  if (parsed && parsed.id) cloudNodes.push(parsed);
                } catch (e) {}
              });
              if (cloudNodes.length > 0) {
                console.log(`⚡ Berhasil memulihkan ${cloudNodes.length} titik kustom individual dari Supabase Cloud.`);
              }
            }
          }
        } catch (err) {
          console.warn('Gagal memuat custom nodes dari Supabase Cloud:', err);
        }
      }

      // 2. Coba dari server lokal jika aktif
      let serverNodes = null;
      try {
        const res = await fetch('/api/custom-nodes');
        if (res.ok) {
          const data = await res.json();
          if (Array.isArray(data) && data.length > 0) {
            serverNodes = data;
            console.log(`✅ Berhasil membaca ${serverNodes.length} titik kustom dari server.js lokal.`);
          }
        }
      } catch (e) {
        console.log('Server.js /api/custom-nodes tidak aktif, menggunakan Cloud & LocalStorage.');
      }

      // 3. Fallback / Sinkronisasi dengan localStorage
      let localNodes = null;
      try {
        const raw = localStorage.getItem('scada_custom_nodes');
        if (raw) {
          const parsed = JSON.parse(raw);
          if (Array.isArray(parsed) && parsed.length > 0) {
            localNodes = parsed;
          }
        }
      } catch (e) {
        console.warn('Gagal membaca custom nodes dari localStorage:', e);
      }

      // 4. Gabungkan semua sumber tanpa duplikasi ID (prioritas: local -> server -> cloud)
      const mergedMap = new Map();
      (localNodes || []).forEach(n => mergedMap.set(n.id, n));
      (serverNodes || []).forEach(n => mergedMap.set(n.id, n));
      (cloudNodes || []).forEach(n => mergedMap.set(n.id, n));

      customNodes = Array.from(mergedMap.values());
      saveCustomNodesToStorage();
      mergeCustomNodesIntoNetwork();

      // Jika ada titik kustom yang belum tersimpan di Supabase Cloud, otomatis cadangkan
      if (supabaseClient && customNodes.length > 0 && (!cloudNodes || cloudNodes.length < customNodes.length)) {
        syncAllCustomNodesToSupabase();
      }
    }

    /**
     * Menyimpan titik kustom tunggal dan memperbarui katalog di Supabase Cloud
     */
    async function syncCustomNodeToSupabase(newNode) {
      if (!supabaseClient) return;
      try {
        // 1. Simpan baris spesifik node ke scada_telemetry
        const nodeRow = {
          node_id: newNode.id,
          node_label: newNode.label,
          pressure_bar: 0,
          pressure_m: 0,
          confidence: 1.0,
          officer_name: 'Petugas Lapangan',
          gauge_type: 'custom_junction',
          notes: JSON.stringify(newNode),
          updated_at: newNode.createdAt || new Date().toISOString()
        };
        await supabaseClient.from('scada_telemetry').upsert(nodeRow, { onConflict: 'node_id' });

        // 2. Perbarui baris katalog utama __SCADA_CUSTOM_NODES__
        const catalogRow = {
          node_id: '__SCADA_CUSTOM_NODES__',
          node_label: 'DAFTAR_TITIK_KUSTOM',
          pressure_bar: 0,
          pressure_m: 0,
          confidence: 1.0,
          officer_name: 'Sistem SCADA',
          gauge_type: 'custom_nodes_catalog',
          notes: JSON.stringify(customNodes),
          updated_at: new Date().toISOString()
        };
        await supabaseClient.from('scada_telemetry').upsert(catalogRow, { onConflict: 'node_id' });
        console.log(`⚡ Titik kustom "${newNode.label}" berhasil disimpan ke server Supabase Cloud!`);
      } catch (err) {
        console.warn('⚠️ Gagal sinkronisasi titik kustom ke Supabase Cloud:', err);
      }
    }

    /**
     * Sinkronisasi seluruh customNodes ke Supabase Cloud
     */
    async function syncAllCustomNodesToSupabase() {
      if (!supabaseClient || customNodes.length === 0) return;
      try {
        const catalogRow = {
          node_id: '__SCADA_CUSTOM_NODES__',
          node_label: 'DAFTAR_TITIK_KUSTOM',
          pressure_bar: 0,
          pressure_m: 0,
          confidence: 1.0,
          officer_name: 'Sistem SCADA',
          gauge_type: 'custom_nodes_catalog',
          notes: JSON.stringify(customNodes),
          updated_at: new Date().toISOString()
        };
        await supabaseClient.from('scada_telemetry').upsert(catalogRow, { onConflict: 'node_id' });
        console.log(`⚡ Otomatis mencadangkan ${customNodes.length} titik junction kustom ke Supabase Cloud.`);
      } catch (err) {
        console.warn('Gagal mencadangkan custom nodes ke Supabase:', err);
      }
    }

    /**
     * Menghapus titik kustom dari Supabase Cloud
     */
    async function deleteCustomNodeFromSupabase(nodeId) {
      if (!supabaseClient) return;
      try {
        // 1. Hapus baris spesifik node
        await supabaseClient.from('scada_telemetry').delete().eq('node_id', nodeId);

        // 2. Perbarui katalog utama
        const catalogRow = {
          node_id: '__SCADA_CUSTOM_NODES__',
          node_label: 'DAFTAR_TITIK_KUSTOM',
          pressure_bar: 0,
          pressure_m: 0,
          confidence: 1.0,
          officer_name: 'Sistem SCADA',
          gauge_type: 'custom_nodes_catalog',
          notes: JSON.stringify(customNodes),
          updated_at: new Date().toISOString()
        };
        await supabaseClient.from('scada_telemetry').upsert(catalogRow, { onConflict: 'node_id' });
        console.log(`🗑️ Titik kustom ${nodeId} berhasil dihapus dari Supabase Cloud.`);
      } catch (err) {
        console.warn('Gagal menghapus custom node dari Supabase:', err);
      }
    }

    /**
     * Simpan data customNodes ke localStorage
     */
    function saveCustomNodesToStorage() {
      try {
        localStorage.setItem('scada_custom_nodes', JSON.stringify(customNodes));
      } catch (e) {
        console.warn('Gagal menyimpan custom nodes ke localStorage:', e);
      }
    }

    /**
     * Menggabungkan customNodes ke dalam networkData.nodes dan defaultSubangNetwork.nodes
     */
    function mergeCustomNodesIntoNetwork() {
      if (!networkData || !networkData.nodes) return;
      customNodes.forEach(cNode => {
        // Otomatis bersihkan jika ada data lama yang masih menyimpan kode UUID mentah
        if (cNode.nearestPipeInfo && /[0-9a-f]{8}-[0-9a-f]{4}-[0-9a-f]{4}/i.test(cNode.nearestPipeInfo)) {
          const res = findNearestPipeAndNode(cNode.lat, cNode.lng);
          if (res.nearestPipe && res.startNode && res.endNode) {
            cNode.nearestPipeInfo = `Jalur Pipa ${res.startNode.label || 'A'} ➔ ${res.endNode.label || 'B'} (Ø${res.nearestPipe.diameter}mm ${res.nearestPipe.material || 'PVC'}, ±${res.pipeDist}m)`;
          }
        }
        if (cNode.monitoringReason && /[0-9a-f]{8}-[0-9a-f]{4}-[0-9a-f]{4}/i.test(cNode.monitoringReason)) {
          cNode.monitoringReason = cNode.nearestPipeInfo || 'Titik pantau manometer kustom';
        }

        const enriched = {
          ...cNode,
          isCustom: true,
          isMonitoringPoint: true,
          category: cNode.category || 'custom_junction',
          categoryLabel: cNode.categoryLabel || 'Titik Pantau Kustom Lapangan',
          zoneLabel: cNode.zoneLabel || '⭐ Titik Pantau Kustom Lapangan'
        };
        const idx = networkData.nodes.findIndex(n => n.id === cNode.id);
        if (idx >= 0) {
          networkData.nodes[idx] = enriched;
        } else {
          networkData.nodes.push(enriched);
        }
      });

      if (defaultSubangNetwork && defaultSubangNetwork.nodes && defaultSubangNetwork !== networkData) {
        customNodes.forEach(cNode => {
          const enriched = {
            ...cNode,
            isCustom: true,
            isMonitoringPoint: true,
            category: cNode.category || 'custom_junction',
            categoryLabel: cNode.categoryLabel || 'Titik Pantau Kustom Lapangan',
            zoneLabel: cNode.zoneLabel || '⭐ Titik Pantau Kustom Lapangan'
          };
          const idx = defaultSubangNetwork.nodes.findIndex(n => n.id === cNode.id);
          if (idx >= 0) {
            defaultSubangNetwork.nodes[idx] = enriched;
          } else {
            defaultSubangNetwork.nodes.push(enriched);
          }
        });
      }
    }

    /**
     * Membuka modal form penambahan titik junction baru
     */
    function openAddJunctionModal(lat = null, lng = null) {
      const modal = document.getElementById('modal-add-junction');
      if (!modal) return;

      const labelInput = document.getElementById('new-node-label');
      const elevInput = document.getElementById('new-node-elevation');
      const latInput = document.getElementById('new-node-lat');
      const lngInput = document.getElementById('new-node-lng');
      const notesInput = document.getElementById('new-node-notes');

      // Auto-suggest nama jika kosong
      if (labelInput && !labelInput.value) {
        const nextNum = customNodes.length + 1;
        labelInput.value = `J_MANOMETER_${String(nextNum).padStart(2, '0')}`;
      }

      if (elevInput) {
        elevInput.dataset.userTouched = 'false';
      }

      if (lat !== null && lng !== null) {
        if (latInput) latInput.value = Number(lat).toFixed(6);
        if (lngInput) lngInput.value = Number(lng).toFixed(6);
        onNewNodeCoordsChanged();
      } else if (latInput && lngInput && latInput.value && lngInput.value) {
        onNewNodeCoordsChanged();
      } else {
        const infoEl = document.getElementById('new-node-pipe-info');
        if (infoEl) {
          infoEl.innerHTML = 'ℹ️ Tentukan koordinat untuk melihat pipa distribusi terdekat secara otomatis.';
        }
      }

      modal.classList.add('active');
      syncModalOpenState();
    }

    /**
     * Menutup modal form penambahan titik junction baru
     */
    function closeAddJunctionModal() {
      const modal = document.getElementById('modal-add-junction');
      if (modal) {
        modal.classList.remove('active');
        syncModalOpenState();
      }
    }

    /**
     * Memulai mode penunjukan posisi di peta dengan kursor crosshair
     */
    function startMapPickMode() {
      closeAddJunctionModal();
      isMapPickingMode = true;

      const banner = document.getElementById('map-pick-banner');
      if (banner) banner.style.display = 'flex';

      const mapEl = document.getElementById('map');
      if (mapEl) mapEl.style.cursor = 'crosshair';

      // Pasang listener satu kali klik pada peta
      map.once('click', onMapPicked);
    }

    /**
     * Callback saat peta diklik pada mode penunjukan posisi
     */
    function onMapPicked(e) {
      const { lat, lng } = e.latlng;
      cancelMapPickMode();
      openAddJunctionModal(lat, lng);
    }

    /**
     * Membatalkan mode penunjukan posisi di peta
     */
    function cancelMapPickMode() {
      isMapPickingMode = false;

      const banner = document.getElementById('map-pick-banner');
      if (banner) banner.style.display = 'none';

      const mapEl = document.getElementById('map');
      if (mapEl) mapEl.style.cursor = '';

      map.off('click', onMapPicked);
    }

    /**
     * Mengambil koordinat GPS perangkat HP saat ini untuk input junction baru
     */
    function useCurrentGpsForNewNode() {
      if (!navigator.geolocation) {
        alert('Peramban Anda tidak mendukung fitur Geolocation GPS.');
        return;
      }

      const infoEl = document.getElementById('new-node-pipe-info');
      if (infoEl) {
        infoEl.innerHTML = '<span style="color: #38bdf8;">🛰️ Mendeteksi koordinat GPS perangkat Anda...</span>';
      }

      navigator.geolocation.getCurrentPosition(
        (pos) => {
          const uLat = pos.coords.latitude;
          const uLng = pos.coords.longitude;
          const latInput = document.getElementById('new-node-lat');
          const lngInput = document.getElementById('new-node-lng');
          if (latInput) latInput.value = uLat.toFixed(6);
          if (lngInput) lngInput.value = uLng.toFixed(6);
          onNewNodeCoordsChanged();
        },
        (err) => {
          alert('Gagal mendeteksi lokasi GPS: ' + err.message + '\nPastikan izin lokasi diberikan pada peramban HP.');
          onNewNodeCoordsChanged();
        },
        { enableHighAccuracy: true, timeout: 10000, maximumAge: 0 }
      );
    }

    /**
     * Mencari pipa dan simpul terdekat dari titik koordinat (lat, lng)
     */
    function findNearestPipeAndNode(lat, lng) {
      if (!networkData) return { nearestNode: null, nearestPipe: null, nodeDist: Infinity, pipeDist: Infinity };

      const nodes = networkData.nodes || [];
      const pipes = networkData.pipes || [];

      // 1. Simpul terdekat
      let nearestNode = null;
      let minNodeDistMeters = Infinity;

      for (const n of nodes) {
        const dLat = (n.lat - lat) * 111000;
        const dLng = (n.lng - lng) * 111000 * Math.cos(lat * Math.PI / 180);
        const dist = Math.sqrt(dLat * dLat + dLng * dLng);
        if (dist < minNodeDistMeters) {
          minNodeDistMeters = dist;
          nearestNode = n;
        }
      }

      // 2. Pipa terdekat
      let nearestPipe = null;
      let minPipeDistMeters = Infinity;
      const nodeMap = new Map();
      nodes.forEach(n => nodeMap.set(n.id, n));

      const cosLat = Math.cos(lat * Math.PI / 180);

      for (const p of pipes) {
        let coords = p.routeCoordinates;
        if (!coords || coords.length < 2) {
          const sn = nodeMap.get(p.startNodeId);
          const en = nodeMap.get(p.endNodeId);
          if (sn && en) coords = [[sn.lat, sn.lng], [en.lat, en.lng]];
        }
        if (!coords || coords.length < 2) continue;

        for (let i = 0; i < coords.length - 1; i++) {
          const p1 = coords[i];
          const p2 = coords[i + 1];
          const p1x = (p1[1] - lng) * 111000 * cosLat;
          const p1y = (p1[0] - lat) * 111000;
          const p2x = (p2[1] - lng) * 111000 * cosLat;
          const p2y = (p2[0] - lat) * 111000;

          const dx = p2x - p1x;
          const dy = p2y - p1y;
          const lenSq = dx * dx + dy * dy;
          let t = 0;
          if (lenSq > 0) {
            t = Math.max(0, Math.min(1, (-p1x * dx + -p1y * dy) / lenSq));
          }
          const projX = p1x + t * dx;
          const projY = p1y + t * dy;
          const segDist = Math.sqrt(projX * projX + projY * projY);
          if (segDist < minPipeDistMeters) {
            minPipeDistMeters = segDist;
            nearestPipe = p;
          }
        }
      }

      const startNode = nearestPipe ? nodeMap.get(nearestPipe.startNodeId) : null;
      const endNode = nearestPipe ? nodeMap.get(nearestPipe.endNodeId) : null;

      return {
        nearestNode,
        nodeDist: Math.round(minNodeDistMeters),
        nearestPipe,
        pipeDist: Math.round(minPipeDistMeters),
        startNode,
        endNode
      };
    }

    /**
     * Handler saat nilai koordinat (Lat/Lng) pada modal berubah
     */
    function onNewNodeCoordsChanged() {
      const latVal = parseFloat(document.getElementById('new-node-lat')?.value);
      const lngVal = parseFloat(document.getElementById('new-node-lng')?.value);
      const infoEl = document.getElementById('new-node-pipe-info');
      if (!infoEl) return;

      if (isNaN(latVal) || isNaN(lngVal)) {
        infoEl.innerHTML = 'ℹ️ Tentukan koordinat untuk melihat pipa distribusi terdekat secara otomatis.';
        return;
      }

      const { nearestNode, nodeDist, nearestPipe, pipeDist, startNode, endNode } = findNearestPipeAndNode(latVal, lngVal);

      let pipeHtml = '';
      if (nearestPipe) {
        const sName = startNode ? (startNode.label || 'Simpul A') : 'Simpul Hulu';
        const eName = endNode ? (endNode.label || 'Simpul B') : 'Simpul Hilir';
        const sDesc = startNode?.monitoringReason || startNode?.categoryLabel || startNode?.zoneLabel || '';
        const eDesc = endNode?.monitoringReason || endNode?.categoryLabel || endNode?.zoneLabel || '';
        let zoneText = '';
        if (sDesc && eDesc && sDesc === eDesc) {
          zoneText = ` • ${sDesc}`;
        } else if (sDesc) {
          zoneText = ` • ${sDesc}`;
        }

        pipeHtml = `<div style="color: #38bdf8; font-weight: 700; margin-bottom: 4px; font-size: 12.5px;">
          🌊 Terdeteksi di Jalur Pipa: <b>${escapeHtml(sName)} ➔ ${escapeHtml(eName)}</b> (jarak ±${pipeDist} meter)
        </div>
        <div style="font-size: 11px; color: #94a3b8; line-height: 1.4;">
          Spesifikasi: <b>Ø ${nearestPipe.diameter || 100} mm</b> (${escapeHtml(nearestPipe.material || 'PVC')}) • Panjang Pipa: <b>${Math.round(nearestPipe.length || 0)} m</b>${escapeHtml(zoneText)}
        </div>`;
      } else {
        pipeHtml = '<div style="color: #94a3b8;">Tidak ada pipa terdeteksi di sekitar koordinat ini.</div>';
      }

      let nodeHtml = '';
      if (nearestNode) {
        const nLabel = nearestNode.label || 'Simpul';
        const nDesc = nearestNode.monitoringReason || nearestNode.categoryLabel || nearestNode.zoneLabel || '';
        const descText = nDesc ? ` • <i>${escapeHtml(nDesc)}</i>` : '';

        nodeHtml = `<div style="margin-top: 6px; font-size: 11px; color: #cbd5e1; border-top: 1px dashed rgba(255,255,255,0.1); padding-top: 5px;">
          📍 Simpul terdekat: <b>${escapeHtml(nLabel)}</b> (±${nodeDist} m, Elevasi: <b>${nearestNode.elevation} mdpl</b>)${descText}
        </div>`;

        // Tawarkan pengisian otomatis elevasi jika user belum mengedit manual
        const elevInput = document.getElementById('new-node-elevation');
        if (elevInput && elevInput.dataset.userTouched !== 'true') {
          elevInput.value = nearestNode.elevation;
        }
      }

      infoEl.innerHTML = pipeHtml + nodeHtml;
    }

    /**
     * Mengestimasi elevasi tanah secara otomatis berdasarkan simpul jaringan terdekat
     */
    function autoEstimateElevationForNewNode() {
      const latVal = parseFloat(document.getElementById('new-node-lat')?.value);
      const lngVal = parseFloat(document.getElementById('new-node-lng')?.value);
      if (isNaN(latVal) || isNaN(lngVal)) {
        alert('Tentukan koordinat Latitude & Longitude terlebih dahulu (via klik peta atau GPS).');
        return;
      }

      const { nearestNode, nodeDist } = findNearestPipeAndNode(latVal, lngVal);
      if (nearestNode) {
        const elevInput = document.getElementById('new-node-elevation');
        if (elevInput) {
          elevInput.value = nearestNode.elevation;
          elevInput.dataset.userTouched = 'true';
        }
        alert(`⚡ Elevasi tanah diatur ke ${nearestNode.elevation} mdpl (mengacu pada simpul terdekat "${nearestNode.label || nearestNode.id}", jarak ±${nodeDist} m).`);
      } else {
        alert('Tidak menemukan simpul referensi di sekitar koordinat.');
      }
    }

    /**
     * Menyimpan titik junction baru ke database lokal dan state SCADA
     */
    async function saveCustomJunction() {
      const labelInput = document.getElementById('new-node-label');
      const latInput = document.getElementById('new-node-lat');
      const lngInput = document.getElementById('new-node-lng');
      const elevInput = document.getElementById('new-node-elevation');
      const notesInput = document.getElementById('new-node-notes');

      const label = (labelInput?.value || '').trim();
      const lat = parseFloat(latInput?.value);
      const lng = parseFloat(lngInput?.value);
      const elevation = parseFloat(elevInput?.value);
      const notes = (notesInput?.value || '').trim();

      if (!label) {
        alert('Nama / label titik simpul wajib diisi!');
        labelInput?.focus();
        return;
      }

      if (isNaN(lat) || isNaN(lng) || lat < -90 || lat > 90 || lng < -180 || lng > 180) {
        alert('Koordinat Latitude & Longitude tidak valid! Silakan tentukan melalui klik peta atau GPS.');
        return;
      }

      // Cek apakah label bentrok dengan node bawaan
      const existingBaseNode = (defaultSubangNetwork?.nodes || []).find(n => (n.label || '').toLowerCase() === label.toLowerCase() && !n.isCustom);
      if (existingBaseNode) {
        alert(`Nama titik "${label}" sudah digunakan oleh simpul bawaan jaringan Subang. Mohon gunakan nama lain.`);
        return;
      }

      // Info pipa terdekat untuk metadata (gunakan label simpul yang jelas, bukan kode UUID)
      const { nearestPipe, pipeDist, startNode, endNode } = findNearestPipeAndNode(lat, lng);
      let pipeText = '';
      if (nearestPipe) {
        const sName = startNode ? (startNode.label || 'Simpul A') : 'Simpul Hulu';
        const eName = endNode ? (endNode.label || 'Simpul B') : 'Simpul Hilir';
        pipeText = `Jalur Pipa ${sName} ➔ ${eName} (Ø${nearestPipe.diameter}mm ${nearestPipe.material || 'PVC'}, ±${pipeDist}m)`;
      }

      const nodeId = 'cnode_' + Date.now().toString(36) + '_' + Math.random().toString(36).substr(2, 4);

      const newNode = {
        id: nodeId,
        label: label,
        lat: lat,
        lng: lng,
        elevation: isNaN(elevation) ? 70 : elevation,
        type: 'junction',
        isMonitoringPoint: true,
        isCustom: true,
        category: 'custom_junction',
        categoryLabel: 'Titik Pantau Kustom Lapangan',
        zoneLabel: '⭐ Titik Pantau Kustom Lapangan',
        monitoringReason: notes || pipeText || 'Titik pantau manometer kustom',
        nearestPipeInfo: pipeText,
        createdAt: new Date().toISOString()
      };

      // Simpan ke array kustom & localStorage
      customNodes.push(newNode);
      saveCustomNodesToStorage();

      // Sinkron langsung ke Supabase Cloud
      syncCustomNodeToSupabase(newNode).catch(() => {});

      // Sinkron ke backend server.js jika tersedia
      try {
        await fetch('/api/custom-nodes', {
          method: 'POST',
          headers: { 'Content-Type': 'application/json' },
          body: JSON.stringify(newNode)
        });
      } catch (err) {
        console.log('Backend /api/custom-nodes tidak aktif (berjalan offline/GitHub Pages).');
      }

      // Gabungkan ke networkData
      mergeCustomNodesIntoNetwork();

      // Update dropdown & render peta
      populateNodeDropdown(networkData.nodes);
      renderNetwork();

      // Reset form & tutup modal
      if (labelInput) labelInput.value = '';
      if (notesInput) notesInput.value = '';
      closeAddJunctionModal();

      // Arahkan peta ke titik baru
      map.flyTo([lat, lng], 17, { duration: 1.2 });

      alert(`✅ Berhasil menambahkan titik junction "${label}"!\nTitik kini tersimpan di Supabase Cloud, server lokal, dan peramban.`);
    }

    /**
     * Menghapus titik junction kustom beserta telemetrinya jika ada
     */
    async function deleteCustomJunction(nodeId) {
      const node = customNodes.find(n => n.id === nodeId);
      const label = node ? node.label : nodeId;

      if (!confirm(`Apakah Anda yakin ingin menghapus titik junction "${label}"?\nData pengukuran tekanan (telemetri) di titik ini juga akan dihapus.`)) {
        return;
      }

      // Hapus dari customNodes
      customNodes = customNodes.filter(n => n.id !== nodeId);
      saveCustomNodesToStorage();

      // Hapus dari Supabase Cloud
      deleteCustomNodeFromSupabase(nodeId).catch(() => {});

      // Hapus dari backend lokal server.js
      try {
        await fetch(`/api/custom-nodes?id=${encodeURIComponent(nodeId)}`, {
          method: 'DELETE'
        });
      } catch (err) {
        console.log('Backend /api/custom-nodes tidak aktif.');
      }

      // Hapus data telemetri terkait jika ada
      if (telemetryReadings[nodeId]) {
        delete telemetryReadings[nodeId];
        try {
          localStorage.setItem('scada_subang_telemetry_readings', JSON.stringify(telemetryReadings));
        } catch (e) {}

        // Hapus dari server lokal
        try {
          await fetch(`/api/telemetry?nodeId=${encodeURIComponent(nodeId)}`, { method: 'DELETE' });
        } catch (e) {}

        // Hapus dari Supabase jika ada
        if (supabaseClient) {
          try {
            await supabaseClient.from('scada_telemetry').delete().eq('node_id', nodeId);
          } catch (e) {}
        }
      }

      // Hapus dari networkData.nodes
      if (networkData && networkData.nodes) {
        networkData.nodes = networkData.nodes.filter(n => n.id !== nodeId);
      }
      if (defaultSubangNetwork && defaultSubangNetwork.nodes) {
        defaultSubangNetwork.nodes = defaultSubangNetwork.nodes.filter(n => n.id !== nodeId);
      }

      // Re-render
      populateNodeDropdown(networkData.nodes);
      renderNetwork();

      alert(`🗑️ Titik junction "${label}" berhasil dihapus.`);
    }
  </script>

  <!-- Mobile Bottom Navigation Bar -->
  <nav class="mobile-bottom-nav">
    <button class="nav-item active" id="btn-nav-map" onclick="switchMobileNav('map')">
      <span class="nav-icon">🗺️</span>
      <span class="nav-label">Peta</span>
    </button>
    <button class="nav-item" id="btn-nav-sensors" onclick="switchMobileNav('sensors')">
      <span class="nav-icon">📡</span>
      <span class="nav-label">Sensor</span>
    </button>
    <button class="nav-item center-action" id="btn-nav-measure" onclick="openInputModal(null, 'manual')">
      <span class="nav-icon-circle">✍️</span>
      <span class="nav-label" style="color: #38bdf8; font-weight: 700; font-size: 10px;">Ukur</span>
    </button>
    <button class="nav-item" id="btn-nav-pipes" onclick="switchMobileNav('pipes')">
      <span class="nav-icon">🌊</span>
      <span class="nav-label">Pipa</span>
    </button>
    <button class="nav-item" id="btn-nav-alerts" onclick="switchMobileNav('alerts')">
      <span class="nav-icon" style="position: relative;">🚨<span class="nav-badge" id="mobile-alert-badge" style="display:none;">0</span></span>
      <span class="nav-label">Anomali</span>
    </button>
  </nav>

  <!-- Modal Menu Alat Mobile -->
  <div class="modal-backdrop" id="modal-mobile-menu" onclick="if(event.target===this) closeMobileMenuModal()">
    <div class="modal-box" style="max-width: 440px;">
      <div class="modal-header">
        <h3 style="font-size: 15px; font-weight: 700; color: #38bdf8;">⚙️ Menu & Pengaturan SCADA</h3>
        <button class="modal-close" onclick="closeMobileMenuModal()">&times;</button>
      </div>
      <div class="modal-body" style="display: flex; flex-direction: column; gap: 8px; padding-top: 10px;">
        <button class="btn btn-accent" style="justify-content: flex-start; padding: 10px 14px; background: linear-gradient(135deg, #7c3aed 0%, #6d28d9 100%); border-color: #8b5cf6;" onclick="closeMobileMenuModal(); openAddJunctionModal();">
          <span>➕</span> <div><b>Tambah Titik Junction Baru</b><br><small style="opacity: 0.8;">Pasang titik manometer baru via GPS / Peta</small></div>
        </button>

        <button class="btn btn-dark" style="justify-content: flex-start; padding: 10px 14px;" onclick="closeMobileMenuModal(); openLegendModal();">
          <span>📖</span> <div><b>Legenda Warna Pipa & Simpul</b><br><small style="opacity: 0.8;">Arti warna aliran debit & simbol simpul</small></div>
        </button>
        <button class="btn btn-dark" style="justify-content: flex-start; padding: 10px 14px;" onclick="closeMobileMenuModal(); toggleNodeVisibility();">
          <span>⭐</span> <div><b>Ganti Tampilan Titik</b><br><small style="opacity: 0.8;">Titik Ideal (45) vs Semua Simpul (314)</small></div>
        </button>
        <button class="btn btn-dark" style="justify-content: flex-start; padding: 10px 14px;" onclick="closeMobileMenuModal(); exportTelemetryBackup();">
          <span>💾</span> <div><b>Cadangkan Data (JSON)</b><br><small style="opacity: 0.8;">Unduh salinan data pengukuran ke HP</small></div>
        </button>
        <label class="btn btn-dark" style="justify-content: flex-start; padding: 10px 14px; cursor: pointer; margin: 0;">
          <span>📥</span> <div><b>Pulihkan Data (JSON)</b><br><small style="opacity: 0.8;">Muat data dari file cadangan</small></div>
          <input type="file" accept=".json" style="display: none;" onchange="closeMobileMenuModal(); importTelemetryBackup(this.files[0]); this.value='';">
        </label>
        <button class="btn btn-dark" style="justify-content: flex-start; padding: 10px 14px;" onclick="closeMobileMenuModal(); openAreaManagerModal();">
          <span>🗺️</span> <div><b>Ganti / Import Wilayah Baru</b><br><small style="opacity: 0.8;">Subang, Ciasem, Pamanukan, KML/GeoJSON</small></div>
        </button>
        <button class="btn btn-dark" style="justify-content: flex-start; padding: 10px 14px; border-color: rgba(56, 189, 248, 0.4);" onclick="closeMobileMenuModal(); openMobileDrawer('pipes');">
          <span>🔧</span> <div><b>Kelola Spesifikasi & Diameter Pipa</b><br><small style="opacity: 0.8;">Cari pipa, sesuaikan diameter, atau reset pipa</small></div>
        </button>
        <button class="btn btn-dark" style="justify-content: flex-start; padding: 10px 14px;" onclick="closeMobileMenuModal(); exportScadaCsv();">
          <span>📊</span> <div><b>Ekspor Tabel CSV/Excel</b><br><small style="opacity: 0.8;">Unduh data debit dan tekanan pipa</small></div>
        </button>
        <button class="btn btn-dark" style="justify-content: flex-start; padding: 10px 14px;" onclick="closeMobileMenuModal(); printScadaReport();">
          <span>🖨️</span> <div><b>Cetak Laporan Resmi</b><br><small style="opacity: 0.8;">Format siap cetak / simpan ke PDF</small></div>
        </button>
        <button class="btn btn-dark" style="justify-content: flex-start; padding: 10px 14px; color: #f43f5e; border-color: rgba(244,63,94,0.3);" onclick="closeMobileMenuModal(); resetTelemetryData();">
          <span>🔄</span> <div><b>Reset Data Telemetri</b><br><small style="opacity: 0.8;">Bersihkan semua data pengukuran</small></div>
        </button>
        <button class="btn btn-dark" style="justify-content: flex-start; padding: 10px 14px;" onclick="window.open('epanet.html', '_blank')">
          <span>📐</span> <div><b>Buka EPANET Designer</b><br><small style="opacity: 0.8;">Perencanaan teknis jaringan pipa</small></div>
        </button>
      </div>
    </div>
  </div>


  <!-- Modal Legenda & Status Aliran Pipa -->
  <div class="modal-backdrop" id="modal-legend" onclick="if(event.target===this) closeLegendModal()">
    <div class="modal-box" style="max-width: 440px;">
      <div class="modal-header">
        <h3 style="font-size: 15px; font-weight: 700; color: #38bdf8;">📖 Legenda Status Pipa & Simpul</h3>
        <button class="modal-close" onclick="closeLegendModal()">&times;</button>
      </div>
      <div class="modal-body" style="padding-top: 10px;">
        <div style="font-weight: 700; color: #ffffff; margin-bottom: 8px; font-size: 12px; border-bottom: 1px solid #1e293b; padding-bottom: 4px;">
          STATUS ALIRAN PIPA (Q)
        </div>
        <div style="display: flex; flex-direction: column; gap: 8px; margin-bottom: 16px;">
          <div style="display: flex; align-items: center; gap: 10px; font-size: 12px;">
            <div style="width: 24px; height: 6px; border-radius: 3px; background: #0284c7; flex-shrink: 0;"></div>
            <span><b>Debit Tinggi (> 20 L/s)</b> — Pipa Transmisi Utama</span>
          </div>
          <div style="display: flex; align-items: center; gap: 10px; font-size: 12px;">
            <div style="width: 24px; height: 4px; border-radius: 2px; background: #10b981; flex-shrink: 0;"></div>
            <span><b>Normal Optimal</b> — Kecepatan 0.3 - 2.0 m/s</span>
          </div>
          <div style="display: flex; align-items: center; gap: 10px; font-size: 12px;">
            <div style="width: 24px; height: 4px; border-radius: 2px; background: #f59e0b; flex-shrink: 0;"></div>
            <span><b>Aliran Rendah (< 0.3 m/s)</b> — Resiko Endapan</span>
          </div>
          <div style="display: flex; align-items: center; gap: 10px; font-size: 12px;">
            <div style="width: 24px; height: 5px; border-radius: 2px; background: #ef4444; flex-shrink: 0;"></div>
            <span style="color: #fca5a5;"><b>Tekanan Drop (< 0.5 bar)</b> — Indikasi Bocor</span>
          </div>
        </div>

        <div style="font-weight: 700; color: #ffffff; margin-bottom: 8px; font-size: 12px; border-bottom: 1px solid #1e293b; padding-bottom: 4px;">
          TITIK PANTAU STRATEGIS (45 TITIK)
        </div>
        <div style="display: flex; flex-direction: column; gap: 8px;">
          <div style="display: flex; align-items: center; gap: 10px; font-size: 12px;">
            <div style="width: 12px; height: 12px; border-radius: 50%; background: #0ea5e9; border: 2px solid #fff; flex-shrink: 0;"></div>
            <span><b>💧 Sumber Reservoir (R1, R2)</b> — Elevasi 154-155 mdpl</span>
          </div>
          <div style="display: flex; align-items: center; gap: 10px; font-size: 12px;">
            <div style="width: 12px; height: 12px; border-radius: 50%; background: #f59e0b; border: 2px solid #fff; flex-shrink: 0;"></div>
            <span><b>🔀 Percabangan Transmisi</b> — Pipa Ø ≥ 150mm</span>
          </div>
          <div style="display: flex; align-items: center; gap: 10px; font-size: 12px;">
            <div style="width: 12px; height: 12px; border-radius: 50%; background: #ec4899; border: 2px solid #fff; flex-shrink: 0;"></div>
            <span><b>⛰️ Zona Elevasi Kritis</b> — Puncak (Air Mati) / Lembah (Pecah)</span>
          </div>
          <div style="display: flex; align-items: center; gap: 10px; font-size: 12px;">
            <div style="width: 12px; height: 12px; border-radius: 50%; background: #10b981; border: 2px solid #fff; flex-shrink: 0;"></div>
            <span><b>🏘️ Distribusi DMA</b> — Ujung Wilayah Pelayanan</span>
          </div>
        </div>

        <button class="btn btn-dark" style="width: 100%; justify-content: center; margin-top: 16px; padding: 10px;" onclick="closeLegendModal()">
          Tutup Legenda
        </button>
      </div>
    </div>
  </div>

</body>
</html>
